 

CLAUSE NO. 
                               TECHNICAL SPECIFICATIONS                   
 
 
 
 
 
 
 
 
 
 
 
 
 
       INDEX 
 
EPC PACKAGE FOR DEVELOPMENT OF 1100 
MW/3300 MWh ISTS CONNECTED 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
INDEX 
PAGE 
 1 

CLAUSE NO. 
                               TECHNICAL SPECIFICATIONS                   
 
 
 
 
TABLE OF CONTENTS 
PART 
SUB 
PART 
CHAPTER 
PART-A  


SUB SECTION -1  
1-A 
Project Information 

1-B 
Intent of Specification 

1-C 
Proven ness Criteria 
SUB SECTION -2 
2-A 
Electrical Scope of Supply & Services 

2-B 
Civil Scope of Supply & Services 

2-C 
Miscellaneous 
SUB SECTION -3 
3-A 
Terminal Point & Exclusions 
PART-B 


DC SYSTEMS 
A-1 
DC Cables 

A-2  
Battery and Battery Management 
System 

A-3 
Power Conditioning Unit 
AC SYSTEMS  
 
 
 
 
 
 
 
B-1 
LT Switchgear 

B-2 
HT Switchgear 

B-3 (A) 
Inverter(PCS) Transformer. 

B-3 (B) 
Auxiliary Transformer. 

B-4 
AC Cables. 

B-5 
Cable Installation Methodology. 

B-6 
Energy Management System and 
SCADA. 

B-7 
Instrumentation and Communication cable 

B-8 
Earthing System 

B-9 
Plant Illumination System 

B-10 
Auxiliary Power Supply System 

B-11 
Lightning Protection System 

B-12 
Metering System 

B-13 
Passive Harmonic Filter 



PART 
SUB 
PART 
CHAPTER 



CIVIL WORKS 
C-1 
Topography Survey & Soil Investigation 




C-2 
Site Levelling and Grading 

EPC PACKAGE FOR DEVELOPMENT OF 1100 
MW/3300 MWh ISTS CONNECTED 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
INDEX 
PAGE 
 2 

CLAUSE NO. 
                               TECHNICAL SPECIFICATIONS                   
 
 
 


C-3 
Boundary Wall, Fencing and Gate 

C-4 
Design of Module Mounting Structure and 
Civil Works 

C-5 
Civil & Structure Works-General Design 
GENERAL 
SYSTEM 
D-1 
Fire Fighting & Alarm System 

D-2 
Operation & Maintenance 

D-3 
Module Cleaning System 

D-4 
Performance Guarantee Test (PG Test) 

D-5 
Safety Management 

D-6 
CCTV 
QUALITY 
ASSURANCE 
E-1 
Quality Assurance Chapters 

E-2 
Quality Assurance for Civil Works 
GTR 
F-1 
General Technical Requirements 
ECC 
G-1 
Erection conditions of contract 
MANDATORY 
SPARES 
H-1 
Mandatory Spares 
TENDER 
DRAWINGS 
I-1 
List of Tender Drawings 

EPC PACKAGE FOR DEVELOPMENT OF 1100 
MW/3300 MWh ISTS CONNECTED 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
INDEX 
PAGE 
 3 
 
 



CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0 
2.0 
1-A PROJECT INFORMATION  
BACKGROUND 
 With various global developments in technology and manufacturing, 
Renewable Energy (RE) has become the most affordable and cheapest source 
for meeting energy requirements. In India, the government has set an ambitious 
target of reaching 500 GW of non-fossil fuel capacity by 2030. However, 
sources such as solar and wind energy are intermittent and cannot provide a 
continuous, 24/7 supply like conventional power plants. To address this 
variability, Energy Storage Systems (ESS) are essential. ESS store excess 
energy when production exceeds demand and discharges it during peak 
periods, ensuring a stable power supply. As India increases its reliance on 
renewable energy, grid stability becomes a challenge, particularly during peak 
periods when RE generation is insufficient. This requires additional power 
sources to balance the demand. ESS plays a critical role in managing these 
fluctuations, supporting grid operators in maintaining reliability and smooth 
integration of RE into the grid. Additionally, ESS connected to SPV plants can 
enhance the capacity utilization of RE transmission systems. BESS assets will 
provide the necessary flexibility in power generation, ensuring resource 
adequacy and helping to balance supply and demand. Besides, Energy Storage 
Systems have the potential to optimize the utilization of India's transmission 
network, reducing congestion and minimizing the need for extensive 
infrastructure expansion. 
 The proposed BESS will enable non solar hour connectivity, allowing stored 
daytime solar energy to be supplied to the grid after sunset. This improves 
enhances the utilization of existing transmission infrastructure, which otherwise 
remains under-used during non-solar hours. As India's reliance on RE grows, 
maintaining grid stability-especially during peak demand periods when solar 
generation drops-has become increasingly challenging. BESS provides the 
flexibility required to balance supply and demand, support frequency regulation, 
and reduce dependence on conventional peaking power sources. 
INTRODUCTION 
NTPC GREEN ENERGY Limited (NGEL) is a subsidiary company of NTPC 
Limited which is India's largest energy conglomerate with roots planted way back 
in 1975 to accelerate power development in India. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
NTPC REL is developing 1200 MW ISTS connected Solar PV Projects at 
Khavda, Gujarat along with other infrastructure like land, Pooling substation, 
EHV transmission system etc.  In addition to the above, a BESS of deliverable 
capacity of 1100 MW /3300 MWh is planned for storing energy during solar 
hours from Grid and dispatch during non solar hours. While solar and other 
power substation infrastructure is being developed through separate packages. 
The BESS project will be developed in four different blocks and each block shall 
be developed through a single EPC package mode. The scope of the BESS 
Package for each block shall include   EPC works for development of BESS (in 
the land aggregated by Owner through a separate package) and power 
evacuation system up to Owner's 33kV main pooling switchgear.  
The projects are proposed to be developed in single package philosophy with three 
blocks of 300 MW and one block of 200 MW as mentioned below: 
Block-1 
	NTPC 	REL 	Khavda 
Solar Plant -PSS-1 
300 MW / 900 MWh 
Block-2 
	NTPC 	REL 	Khavda 
Solar Plant -PSS-1 
300 MW/ 900 MWh 
Block-3 
	NTPC 	REL 	Khavda 
Solar Plant -PSS-1 
300 MW/ 900 MWh 
Block-4 
	NTPC 	REL 	Khavda 
Solar Plant -PSS-1 
200 MW / 600 MWh 
 
 EPC Package: EPC works for development of BESS system (in the land 
aggregated by Owner )along with power evacuation system upto Owner's 33kV 
main pooling switchgear at NTPC REL Khavda Solar Plant PSS-1 as per 
mentioned capacity which would include Design, Engineering, Supply, Erection, 
Commissioning and associated warranty of BESS system with required  AC 
discharge capacity at Point of interconnection (POI). This would also include 
Comprehensive Operation and Maintenance (O&M) works of entire system for 
15 years from the   date of successful full commissioning of project. During the 
period of 15 years, augmentation of installed capacity and its O&M to meet 
required project performance parameters is also included in scope of bidder. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
Accordingly, this specification is for "EPC Package for Development of 
1100MW/3300 MWh ISTS Connected BESS at NTPC REL KHAVDA Solar 
Plant "  
Name of the Package 
EPC Package for Development of 1100 MW 
/3300 MWh ISTS connected BESS at NTPC REL 
KHAVDA Solar Plant 
 
 
BESS Project capacity 
Block-1: 300 MW / 900 MWh 
Block-2: 300 MW /900 MWh 
Block-3: 300 MW / 900 MWh 
Block-4: 200 MW /600 MWh 
 
No. of blocks: Four Blocks 
 
"BESS capacity" mentioned in table above, 
is the deliverable Ac capacity to be 
demonstrated by Bidder at the time of COD 
at the Point of Interconnection (POI).  
Bidder needs to consider the aux 
consumption of the BESS Plant/ BESS 
Block(s), transmission line and power 
transformer losses during discharge along 
with other losses to arrive at the Discharge 
capacity of the BESS Plant(s)/ BESS 
Block(s). 
Termination Point: Point of 
Coupling (POC) 
Owner's 33kV Main Pooling switchgear at 
400kV/33kV substation switchyard. 
(Bidder has to extend the existing 33 kV 
Indoor Switchgear to integrate the BESS 
Blocks and space for additional 33 kV 
panels shall be provided as indicated in 
Tender SLD) Each block shall be integrated 
with 300 MW Solar Plant. Please refer 
Tender SLD and appendix -6 for more 
details. 
Metering Point 
Owner's 33kV Main Pooling switchgear for 
purpose of round-trip efficiency calculations  
And 400 kV KHAVDA ISTS substation of for 
purpose of deliverable capacity 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.0 

Measurement. (Power from BESS 
terminated at 33 kV owner's switchgear are 
stepped up to 400 kV through Owner's 
power transformer (s) at owner's project 
pooling substation (PSS). Owner's PSS 
is/will be connected with ISTS substation 
through dedicated 220KV or 400kV 
transmission line. 
Please refer Tender SLD and appendix -6 for 
more details. 
Power Transformer Details 
 For each BESS Block: 
One no. Power Transformer of 315 MVA, 400 
kV/33 kV/33 kV 
a.	OLTC ±10% at HV side in steps of 
1.25% 
b.	Impedance at 75°C, at 157.5 MVA 
base (HV-LV1/LV2) =15% at Principal tap. 
c.	Impedance at 75°C, at 157.5 MVA 
base (LV1-LV2) =20%(min) d. No Load 
Loss=128 kW 
e.	Load Loss=571 kW 
f.	Auxiliary Loss=16 kW 
(Above data is tentative). 
400 kV transmission line 
(Existing) from 400 kV 
NTPC REL KHAVDA PSS-
1 with ISTS POI SS  
400 kV Single circuit line (Twin AL-59 
Moose) on double circuit towers with 
approximately 8 km line length 
(Above data is tentative) 
Interconnection point (POI) 
400 kV CTUIL Substation (KPS-3) 
LOCATION AND APPROACH 
Location of Site 
Tehsil Khavda, Kutch, Gujrat 
Nearest Town 
Bhuj (Approx. 90 KM) 
Nearest Highway 
Gujarat SH-45 (approx. 1 KM) 
Nearest Railways Station 
 Bhuj (Approx. 90 KM) 
Nearest Commercial Airport 
Shyamji Krishna Verma Airport, Bhuj- 
Approx. 125 KM. 
Kandla Airport: 190 KM 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
4.0 
 
5.0 
6.0 
 
Indicative Coordinate 
Please Refer to Tender Drawings respective 
Block's 
AREA AVAILABILITY 
Land/Water body availability 
As per Vicinity Map. 
 
 Land will be provided by Owner on "as is where is basis" (Approx. 2.5 
acres/100MWh). Land details for Each block, kindly refer Tender Drawing. 
TECHNOLOGY 
Battery Energy Storage Systems" or "BESS" shall be utilizing methods and 
technologies such as Advance Chemistry Cells (ACCs), the new generation 
advance energy storage technologies that can store electric energy either as 
electrochemical or as chemical energy and convert it back to electric energy as 
and when required.  
STATUTORY COMPLIANCE, GRID CONNECTIVITY AND POWER 
EVACUATION  
The proposed BESS system shall be integrated at 33 kV Switchgear of the 
existing Solar Plant. Commensurate Solar for charging of these BESS 
Projects shall be developed in later stages. Hence, the BESS should be 
designed in such a way that it is capable of being operated as Stand-alone 
as well as integrated with Solar Plant.  
The Bidder shall be responsible for ensuring statutory compliances for the 
BESS upto point of interconnection(POI). Bidder shall comply all provisions 
and its amendment(s)/Clarification(s) thereof of the following: 
(i) CERC 'Detailed Procedure for Connectivity and GNA' under the Central 
Electricity Regulatory Commission (Connectivity and General Network 
      Access to the inter-State Transmission System) Regulations, 2022" (ii) 
CEA (Technical Standards for Connectivity to Grid) Regulation,2007, 2013  
2019 along with latest amendments. 
	(iii) 	CEA (Technical Standards for construction of Electrical Plants and 
Electrical Lines) Regulations,2022 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
(iv)	CEA (safety requirements for construction, operation and maintenance of 
Electrical Plants and Electrical Lines) Regulations,2011 and amendment 
2022. 
(v)	CEA 	(Measures 	relating 	to 	Safety 	and 	Electrical 
	Supply) 
Regulations,2023. 
(vi)	CEA (Installation and Operation of Meters) Regulations 2006 along with 
amendments 
(vii)	Indian Electricity Grid Code Regulation,2023 
(viii)	CEA (Technical standards for communication system in Power system 
operations) Regulation 2020 
(ix)	CERC (Communication System for Inter State Transmission of Electricity) 
Regulations 2017 
(x)	MOP Order dated 02.07.2020 stating measures to protect the security, 
integrity and reliability of the strategically important and critical Power Supply 
System and Network in the Country. 
(xi)	CEA (Cyber Security in Power Sector) Guidelines, 2021 
(xii)	Report of the Working Group in respect of Data Submission Procedure And 
Verification of Compliance to CEA Regulations on Technical Standards for 
Connectivity to the Grid by RE Generators July 2022. 
(xiii)	MNRE/CEA/MOP guidelines/OM/Advisory/Clarifications 
(xiv)	Specifications for Next Generation Firewall (NGFW) issued by CTUIL 
including its subsequent amendments from time to time 
(xv)	And any other applicable standards/regulations/Guidelines/clarifications/OMs/ 
Advisories. 
(xvi)	Any other specific guidelines/Regulation/Advisory issued for BESS by 
regulatory body. 
(xvii)	Designing, constructing, erecting, commissioning, completing and testing the 
Project in accordance with the applicable Law, the Grid Code, and Prudent 
Utility Practices. 
 
Bidder shall facilitate NGEL/NTPC REL by arranging required documents for 
submission of connectivity application (connectivity application shall be 
submitted by NGEL/NTPC REL) as per CERC guidelines. NGEL/NTPC REL 
shall bear the statutory charges to be paid for connectivity application (if 
applicable). 
The Bidder shall commission the Project in line with provisions of the 
SERC/CERC (Indian Electricity Grid Code) Regulations, 2023, as amended 
from time to time. In line with this regulation, the bidder proposing the Project, or 
its part, for commissioning, shall give to the owner, a preliminary notice not later 
than 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
7.0 
60 days prior and advance notice not later than 30 days prior to the proposed 
commissioning date. 
Other necessary criteria i.e Central Electricity Authority, Technical Standards for 
Connectivity to the Grid, (Amendment) Regulations, 2013 and 2019 mention 
connectivity standards applicable to the wind generating stations, generating 
stations using inverters, wind - solar photo voltaic hybrid systems and energy 
storage systems. BESS, being an inverter-based power system element, shall 
also comply to the requirements specified for other generating stations using 
inverters. The safe and reliable operation of power system is ensured by 
frequency control as well as voltage control. BESS to be implemented shall 
have provisions for Primary frequency control with a droop which can be set as 
per system requirement between the range specified for wind/solar generation 
sources (inverter-based) in the Central Electricity Authority (Technical 
Standards for Connectivity to the Grid) Regulations. 
The BESS performs regulations in one or several predefined ways (e.g. 
regulating its own output power according to the orders given by SCADA 
system) to achieve an active power balance between generation and demand to 
maintain the power system frequency within a reasonable range 
Grid Compliance Requirements: -  
a.	Bidder shall provide EMS for the BESS, capable of functioning as redundant 
Power Plant Controller (PPC) and associated independent 
equipment/accessories. Detailed control logic and setting of the PPC shall 
be in line with latest CEA (Technical Standards for Connectivity to Grid) and 
as per RLDC/SLDC requirement. The BESS plant PPC networks shall be 
PLC / DCS based and shall be suitably designed, such that PPC shall 
directly and independently be able to control/communicate the individual 
PCS (dual or multi master) and redundant Power Quality Meters (IEC 
61000-4-30 class A) at suitable location/final outgoing portion of plant/As per 
the directions of RLDC. It shall also be able to communicate in two ways 
with RLDC/SLDC on IEC 104 protocol for its various modes of control. 
Bidder shall provide and install PQM at each 33 KV BESS Feeder at owner's 
switchgear in addition to the requirements as per extant regulations and 
integrate with PPC at BESS end. PPC healthiness shall be monitored by 
SCADA.  
 
b.	The proposed BESS system shall be integrated at 33 kV Switchgear of the 
existing Solar Plant. Commensurate Solar for charging of these BESS 
Projects shall be developed in later stages. Hence, the BESS should be 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
designed in such a way that it is capable of being operated as Stand-alone 
as well as integrated with Solar Plant. Hence, the EMS provided by bidder 
for each block shall be capable of integrating with the existing Solar Project 
as well as the future commensurate Solar Plant.  
c.	Bidder shall conduct detailed Grid compliance study  of  BESS as per as per 
CEA technical standard to grid connectivity/CTU/STU requirement/ Report of 
the Working Group in respect of Data Submission Procedure And 
Verification of Compliance to CEA Regulations on Technical Standards for 
Connectivity to the Grid and latest guideline of RLDC/SLDC for first charging 
clearance as per CEA technical standard for grid connectivity and latest 
guideline of RLDC first charging clearance. If required as per Grid 
authorities, Owner will provide solar plant & transmission line related inputs 
for detailed Grid compliance study (steady state/Dynamic/Power Quality) 
with Power Plant Controller for BESS & Solar project (in PSS/E and PSCAD 
platform) as per CEA technical standard to grid connectivity/CTU/STU 
requirement/ Report of the Working Group in respect of Data Submission 
Procedure And Verification of Compliance to CEA Regulations on Technical 
Standards for Connectivity to the Grid and latest guideline of RLDC/SLDC 
for first charging clearance. In this regard, Bidder shall submit the single 
inverter (PCS), aggregated and detailed RMS model of the plant in PSS/E 
along with PSCAD aggregated model in line with CEA Working Group report 
and/or applicable standard. In case any site testing is required for grid 
compliance as per RLDC/SLDC, it shall also be conducted. 
 
d.	Bidder shall submit preliminary CEA grid compliance study as per timeline 
mentioned for CON4 submission to CTU/RLDC in Report of the Working 
Group in respect of Data Submission Procedure and Verification of 
Compliance to CEA Regulations on Technical Standards for Connectivity to 
the Grid by RE Generators. Based on the comments received on the 
submitted report, the study and Model shall be updated and resubmitted 
again within stipulated timeline, with latest parameters for final acceptance. 
Availability of required PSSE and PSCAD model of Inverter (PCS) and PPC 
along with benchmarking report shall be ensured by Bidder during selection 
of respective Manufacturer. 
e.	Bidder shall provide all data and applicable study/simulation reports as per 
applicable procedure for submission to RLDC/SLDC/CTU for first time 
charging clearances (as required by regulatory/statutory body). Some 
information/documents from the above procedure and Report of the Working 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
Group in respect of Data Submission Procedure and Verification of 
Compliance to CEA Regulations on Technical Standards for Connectivity to 
the Grid by RE Generators July 2022 are mentioned below. However, bidder 
shall refer the applicable documents in detailed on their own for compliance. 
f. The PPC offered shall be PLC/DCS based and shall be in hot standby 
configuration. This shall be as per the Grid compliance requirement. The 
detailed logic and the compliance shall be done and finalized during detailed 
engineering. Any additional requirement be it hardware or software if required for 
the Grid compliance shall be in the scope of the bidder. Bidder is requested to go 
through the regulation in this regard. 
 
Dynamic Model 
1)	Copy of dynamic model as per the connectivity  
2)	Updated dynamic model at least three months ahead of the proposed date 
of first-time charging 
3)	Following Reports also to be included along with the dynamic model: 
 
(i)	Parameters of Inverter (PCS) in .dyr file to be validated with the test 
report results from the LVRT/HVRT certification and the validation report 
to be submitted. 
(ii)	Simulation Report of plant model confirming CEA compliance for 
Dynamic reactive support /LVRT/ HVRT/Frequency control. 
(iii)	Simulation Report of Reactive Capability Curve of Plant measured at POI 
to ISTS/InSTS system for compliance of CEA technical standard (for 
Voltage 0.95/1/1.05 pu with pf ranging from 0.95 lag to 0.95 lead) and 
short circuit study/Load flow study/harmonics analysis results. 
 
4)	Inclusion of EMTP model of plant (in PSCAD platform), benchmarking report 
of model along with the dynamic model. 
 
5)	Harmonic study (Voltage and current harmonics) flicker study at 
Inverter(PCS) level, Pooling Switchgear Level and POI. Impedance vs 
Frequency plot of the plant.  
 
6)	Bidder shall provide the PSSE and PSCAD model and related study report 
at least 12 months before the schedule commissioning date of the project 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
and  Final Updated dynamic model after COD of the entire station (within one 
month of COD declaration) after site verification and site testing. 
7)	Bidder has to ascertain that all the queries of NGEL/NTPC 
REL/CTU/STU/RLDC/SLDC with respect to submitted reports and 
models are answered to their satisfaction. 
 
8)	Bidder shall update themselves latest requirement for technical data 
requirement/PSSE/PSCAD Model as per RLDC/CTU. The minimum data 
required is attached in Appendix-5 for IBR (Inverter Based Resources) 
to be submitted to NGEL/NTPC REL for Grid study. Bidder shall submit 
above documents within 3 months from LOA. However, the final 
requirement or any other requirement shall be as per RLDC. 
9)	Dynamic Reactive power compensation system for solar project for 
compliance of dynamic reactive power compensation at rated capacity at 
POI shall be in the scope of Owner and are installed. 
However, Bidder shall utilize these installed reactive power 
compensation equipment for BESS Plant (corresponding to the 
designated Solar Block with which the individual BESS Block is getting 
integrated) for compliance of dynamic reactive power compensation at 
rated capacity at POI under CEA technical standard of connectivity to 
Grid and Report of the Working 
Group in respect of Data Submission Procedure And Verification of 
Compliance to CEA Regulations on Technical Standards for Connectivity 
to the Grid by RE Generators July 2022 and it's 
amendments/clarifications thereof.. 
 
10)	Bidder shall measure harmonic content, DC injection and flicker at least 
once in a year in line with the provisions mentioned as per CEA 
Technical Standards for Connectivity to the Grid, 2007. Bidder shall 
ensure that the power quality values at POI are within the limit specified 
as per CEA Technical Standards for Connectivity to the Grid, 2007. This 
measurement shall be done every year till the completion of O&M and 
report shall be submitted to RLDC/NGEL/NTPC REL for verification to 
ensure compliance. Power Quality equipment for each individual Solar 
Block to ensure the power quality values at POI are within limits, is 
already in the scope of Owner and presently under execution.  
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
8.0 
9.0 
10.0 
11.0 
12.0 
All equipment, materials and services whether explicitly stated or Not in 
Technical Specifications or anywhere in the tender documents but that are 
necessary for the successful commissioning of BESS Plant as per latest 
statutory regulations/ procedures/ clarifications/ Advisories/ OMs/ Guidelines/ 
standard issued by bodies like CERC/ SERC,CEA,RLDC/ NLDC/ SLDC,CTU/ 
STU, MNRE, other Ministry etc shall be deemed to be included in the scope of 
work of the Contractor and bidder shall comply the same. 
PERFORMANCE GUARANTEE: Refer APPENDIX - 3A. 
For PG Test procedure:  Refer  Part-B, General Systems 
LIQUIDATED DAMAGES:  Liquidated Damages for shortfall in Quoted/ 
Guaranteed performance during O&M period are elaborated in APPENDIX - 3A. 
EQUIPMENT PERFORMANCE BANK GUARANTEE: APPENDIX- 3B 
GENERAL DESIGN DATA: APPENDIX -1 
OTHER DETAILS 
The following clearances shall be arranged by bidder. However, necessary 
documentations/applications shall be in the name of NGEL/ NTPC REL 
 

SL 
ITEM 
DETAILS 


1 
	Water 	Requirement 	during 
construction  
To be arranged by bidder  


2 
	Power 	Requirement 	during 
construction 
To be arranged by bidder 


3 
MOEF Clearance 
To be facilitated by bidder. (If 
applicable) 


4 
SPCB Clearance 
To be facilitated by bidder. (If 
applicable) 


5 
MNRE Clearance 
To be facilitated by bidder. (If 
applicable) 


6 
Chief Electrical Inspector Clearance 
To be facilitated by bidder 




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 


7 
Tree Cutting Permission 
Removal of smaller plants, bushes 
other vegetation, roots etc to be taken 
care by the bidder. 


 
Bidder shall apply for necessary approvals, permits and clearances not more 
than 90 days from the issuance of LOA, which shall be complete in all respects, 
incorporating the clarifications/changes as required by the concerned 
authorities. 
All the statutory fees for approvals till the completion of O&M period shall 
be in the scope of bidder (unless otherwise specifically mentioned in 
document). 	 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
A. 
 
 
APPENDIX - 1 
 
GENERAL DESIGN DATA FOR BESS SITE 
PROJECT LOCATION CLASSIFICATION (CORROSION PROTECTION) 
 
Parameter  
Coastal/Non-Coastal 
Corrosive Category  
(as per ISO12944-2) 
Corrosive Category 
Coastal 
Minimum C5 
# Note WRT Corrosion Protection: 
 
Concrete capping upto 500 mm considering C-5-M corrosion category is 
mandatory for all the foundation / support structures. Next 400 mm of structural 
height (above concrete) to be protected using epoxy based corrosion protection 
solution over & above HDG. 
 
However, for sub-structures, the chemical aggressiveness of sub soil & ground 
water shall be as per approved geotechnical investigation report and IS: 456; 
based on which measures against corrosion shall be adopted. Pollution from 
industries/factory /mines etc shall also be considered while deciding the 
corrosion category depending on the level of pollution to which location is 
exposed. 
 
Corrosive category (for Paints) 
 
Classification of environments for Corrosive category shall be in accordance 
with ISO12944-2, the applicable atmospheric corrosivity categories as per 
requirement as mentioned above. 
ISO12944-5 shall be used related to paint systems in combination with guidance 
for the selection of different types of protective paint system. 
  
Wherever specification allows LT electrical panels, UPS, SCADA panel, Fire 
protection panel etc. associated with Inverter/PCS station to be placed outdoor, 
the enclosure of the same should be well engineered product having proper 
ventilation system and must be protected from harsh environment & direct 
sunlight/rainfall. Radiation and absorption effects of outdoor environment must 
be considered for temperature rise calculations. The temperature rise should 
not 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
B. 
 
C. 
                     
be more than working temperature of components. Requirement of suitable 
shed/canopy shall be reviewed based on the offered solution during detailed 
engineering stage.   
 
For metal enclosed outdoor HT switchgear/RMU shall be provided considering 
the O&M space which shall be reviewed based on the offered solution during 
detailed engineering stage. 
Painting of outdoor metallic enclosed electrical panels including HT 
switchgear/RMU shall be as per ISO 12944-5, corresponding to corrosive 
category mentioned in the above table.   
For outdoor inverter (PCS) including containerized solution, painting corresponding 
to site condition shall be provided.  
Unless noted otherwise, all steel structures exposed to environment would be 
painted to meet the requirements of C3 corrosion category or would be 
galvanized to minimum 90microns. 
Rainfall: Heaviest Rainfall in one hour (in mm): 48.8 mm or as per nearest city 
/Town. 
 
SEISMIC DATA & DESIGN CRITERIA - 
Seismic Zone 5, provision of IS:1893 (Part-1): 2002 and IS :1893 (Part-4): 2005 
shall be followed. 
WIND DATA & DESIGN CRITERIA 
Basic wind speed shall be as per IS 875 (Part-3) (Based on survey of India Political 
map printed in 2002).  
The minimum design wind pressure (Pd) to be considered for design of Equipment 
Fixing, Buildings, Rooms, etc. as below: 
 

Basic wind 
speed (m/s) 
Design Wind pressure 
(Minimum),Pd(N/m2 ) 
 

47 
890 


 
   For the BESS project, the minimum design wind pressure (Pd) = 890 
N/m2
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. 
NO: NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
D. 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
NTPC REL Khavda RE Park fencing is in the scope of owner, however fencing 
of individual blocks and facilities related to BESS (switchgear room/ control 
room/ harmonic filter yard eyc. ) is in the scope of the respective bidder. Area 
drainage study report of IIT Gandhinagar, sample bore log details and 
topography survey report is provided for reference, however bidders are free to 
carry out their own studies.   
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
 
APPENDIX - 2 
 
Bid Evaluation Criteria 
 
The bid evaluation shall be done as mentioned in Annexure-II to ITB 
(Business rules of Reverse Auction) and Amendments thereof.  
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
1.0 
 
APPENDIX - 3A 
PERFORMANCE PARAMETERS AND LIQUDATED DAMGES FOR DURING 
PG TEST AND O&M PERIOD 
 
PERFORMANCE PARAMETER OF BESS FOR COMPLETE LIFE: - 
BESS of capacity 1100 MW/3300 MWh  is to be installed at PSS-1 of NTPC 
REL KHAVDA Solar Plant. Project is to be executed in total four blocks as 
per following. 
 
Block-1: 300 MW / 900 MWh at PSS-1 of NTPC REL KHAVDA Solar Plant 
Block-2: 300 MW / 900 MWh at PSS-1 of NTPC REL KHAVDA Solar Plant 
Block-3: 300 MW / 900 MWh at PSS-1 of NTPC REL KHAVDA Solar Plant 
Block-4: 200 MW / 600 MWh at PSS-1 of NTPC REL KHAVDA Solar Plant 
 
BESS capacity to be considered is the rated AC discharge capacity at Point of 
injection at ISTS substation. 
 
	i) 	Round Trip AC-AC Efficiency (RTE): - 
 
 The contractor shall ensure minimum monthly round trip efficiency of 80% as 
mentioned in technical specifications. Round Trip Efficiency (RTE) shall be 
measured at Point of Coupling (POC) mentioned in tender SLD and shall be 
Including auxiliary consumption of the BESS Plant. Daily/Monthly/Yearly 
Efficiency of BESS plant shall be calculated by contractor and suitably 
automatically logged in configured performance monitoring system of BESS 
EMS system. Suitable ABT/TEM class meters shall be used for such 
measurements. 
 
    Monthly RTE, 𝜂𝑚𝑒𝑎𝑠 (%)
Sum Total of Actual Injection/Discharging MUsj in a month (C) 
= ( ) x100 
Sum Total of Actual Drawal/Charging MUsj in a month (D)
 
Where, j refers to the jth month in a year; 
 D≠0;  
 C<= Reflected value of Ebess x MDn at POC as per the losses (of equipment 
between POI and POC) mentioned in the Technical Specification 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 D = Energy Consumed for charging including auxiliary consumption (including 
in standby period). 
Ebess refers to awarded capacity rating in MWh.  
 MDn refers to minimum guaranteed dispatchable energy at POI at the end of the 
nth year as a % of Capacity at the COD specified in Clause ii below; 
 
 C and D shall be as per the measurement at the Main ABT Meter at the POC as 
indicated in Tender SLD. 
Round trip efficiency shall be rounded off to two decimal places. 
 
 
 
	ii) 	 MW and MWh Capacity Demonstration of BESS: -  
 
 Taking capacity degradation into consideration, the minimum daily 
dispatchable energy to be made available by the Bidder (measured at POI as 
indicated in Tender SLD) at the end of a given year shall be as follows: - 
 
 
Minimum Dispatchable Energy at the end of Year (MDn) (As a % of 
Capacity at the Beginning of Life/COD i.e % of awarded Capacity) 
 
Year 
For Each 
Block 
Year 
For Each Block 
1 
95% 
14 
92% 
2 
92% 
15 
92% 
3 
92% 
At time of 
Handover at 
end of O&M 
period of 15 
years 
92% 
4 
92% 


5 
92% 


6 
92% 
 
 
7 
92% 
 
 
8 
92% 
 
 
9 
92% 
 
 
10 
92% 
 
 
11 
92% 
 
 
12 
92% 
 
 
13 
92% 
 
 
 
The Bidder shall install such nameplate battery capacity at COD such that 
Minimum Dispatchable Energy equal to 100% of the Awarded Capacity is  
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
available at POI at the time of CoD and shall plan augmentation so as to meet 
required parameters for the 15 year period. It shall be the responsibility of the 
Bidder to make periodic replacements/replenishments/augmentation of system 
capacities, as and when required, up to the Term of the Contract to maintain 
required minimum dispatchable capacity.  Daily, Monthly and yearly MW/MWH 
capacity of BESS should be suitably automatically logged in the configured 
performance monitoring system/EMS of BESS Plant. 
 
 Bidder shall demonstrate, on monthly basis, minimum throughput Capacity of 
the BESS Plant as indicated above. Bidder should also note that, if, due to the 
nature of the auxiliary supply connection, the auxiliary consumption during 
discharge would also get supplied from stored energy in battery,  
Dischargeable capacity as mentioned above should be deliverable at POI as 
indicated in Tender SLD even with this auxiliary consumption. 
 
 
iii) BESS  Energy Availability during Discharging: - 
 
 The bidder shall maintain a minimum of 98% Energy availability during 
discharging period on annual basis over the complete life of the project. 
Energy availability of the Project shall mean the ability to execute a function 
i.e. discharging , when called upon to do so as per the schedule in operational 
window, subject to the minimum system ratings as specified herein. The 
Bidder shall make the BESS available for 1 operational cycle per day, i.e. 1 
complete charge-discharge cycles per day as per details mentioned in 
operational window. The EMS of BESS Plant should have facility to calculate 
Energy availability of the BESS. The annual availability shall commence from 
the date of commissioning and shall be calculated as below:  
 
𝐵𝐸𝑆𝑆 𝑠𝑦𝑠𝑡𝑒𝑚 𝐴𝑣𝑎𝑖𝑙𝑎𝑏𝑖𝑙𝑖𝑡𝑦 𝑑𝑢𝑟𝑖𝑛𝑔 𝐷𝑖𝑠𝑐ℎ𝑎𝑟𝑔𝑖𝑛𝑔 𝑖𝑛 𝑎 𝑡𝑖𝑚𝑒 𝑏𝑙𝑜𝑐𝑘 =
𝐴𝑐𝑡𝑢𝑎𝑙 𝑖𝑛𝑗𝑒𝑐𝑡𝑖𝑜𝑛/𝑑𝑖𝑠𝑐ℎ𝑎𝑟𝑔𝑒 𝑀𝑈𝑖(𝐴′)
   
𝑆𝑐ℎ𝑒𝑑𝑢𝑙𝑒𝑑  𝑖𝑛𝑗𝑒𝑐𝑡𝑖𝑜𝑛/𝑑𝑖𝑠𝑐ℎ𝑎𝑟𝑔𝑒 𝑀𝑈𝑖(𝐵′)
 
 Annual System Availability: Mean of the System availabilities of all 
timeblocks during the year in which the power has been scheduled for 
discharging the BESS  
 
Where,  
a) i refers to the ith time-block in the year where Scheduled injection for 
injecting/discharging  the BESS MUi 
≠ 0. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 b)	Actual Injection/discharge MUi is the actual Energy injected for 
discharging of BESS in the ith time block, in MUs.  
 c)	Scheduled injection/discharge MUi is the Energy Scheduled for discharging of 
BESS in the ith time block, in MUs. 
 d)	A' and B' shall be as per the measurement at the Main ABT Meter at the 
Point of Coupling (POC) as indicated in tender SLD or as per the  DSM /UI 
Reports published  
 e)	The Scheduled Discharging capacity shall be subject to the System Power 
Rating of awarded capacity, allowed degradation and losses of equipment 
between POC and POI, as mentioned in the TS 
 f)	However, requirement of availability shall be relaxable to the extent of grid 
non availability for evacuation which is beyond the control of the bidder (as 
certified by the SLDC/RLDC) ) and/or upon occurrence of Force Majeure event 
as identified in Tender Document and affecting availability and supply of the 
contracted capacity. 
 
iv)	BESS Auxiliary consumption: - 
 
 This auxiliary consumption shall be included in energy consumed for charging 
used in calculation of RTE. 
 
v)	Operational Window: 
 Operational Window shall mean the expected hours/duration of system (capacity) 
availability on each day during the term of the Contract, excluding:  
 
 a.	Minimum BESS recovery time as specified in the technical specifications.  
 b.	Grid Outages (duly certified to this effect by the Grid Operator/Plant Owner, 
as applicable) 
 c.	Planned Maintenance Outage duly informed by the bidder to the owner with 
at least 45 days prior notice, subject to total no. of planned outage period being 
not more than 34 hours in a two-month period. Bidder has to take permission 
from EIC before planning any such Preventive maintenance. Preferably 
Preventive maintenance shall be planned in non-solar & non peak hours with 
permission of EIC 
 
  Bidder will have to comply with the Charging and Discharging Schedule as 
intimated by owner/owner's representative.  
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 If required, It shall be the responsibility of the bidder to make periodic 
replacements/replenishments/augmentation of system capacities (to ensure 
annual guaranteed system ratings), if and when required, for the entire 
duration of the contract. Outage time as a result of replacement shall be 
counted as an 
"Accountable BESS Outage" for the purpose of computing BESS Charging 
Availability. Bidder has to inform owner of such periodic 
replacement/replenishment/ augmentation plans well in advance (at least 45 
days before the scheduled activity) and must take prior approval from Owner 
in this regard. 
 
 Bidder shall normally be asked to schedule for 1 Cycle/day.  Cycle shall 
mean charging of the BESS up to the awarded capacity (with consideration of 
RTE and allowed degradation) followed by discharge of such stored energy. 
Charging and Discharging from the BESS shall be solely as per the schedule 
by owner/ owner's representative. 
 
 During a Day, Owner/Owner's representative shall not ask for / schedule any 
BESS capacity / Energy in excess of 1 cycle of charge and discharge of 4 
hours/3 Hours/2 Hours (as applicable in the respective project) at rated 
power. Provided that, in a cycle for charging to the rated capacity at rated 
power, 5 hours/4 Hours/ 3 Hours (as applicable in the respective project) 
is permitted which could be a single stretch or multiple stretches for achieving 
100% charging of rated MWh capacity having total cumulative time period upto 
12 hours.  
 
 Similarly, for discharge, there could be a single stretch of 4 hours/3 Hours/2 
Hours (as applicable in the respective project) or multiple sections having 
total cumulative time period up to 8 hours for achieving 100% discharging of 
rated MWh capacity subject to condition that total scheduled discharge of 
energy from BESS shall be limited to current RTE % of the energy supplied by 
Owner. Also Provided that owner/owner's representative, at its discretion, can 
split the discharge of the stored energy into one or multiple sessions, The 
discharge may also be performed at below the rated power, stretching upto 8 
Hours. It is hereby clarified that the BESS should be designed to provide a 
minimum of 4 hours/3 Hours/2 Hours (as applicable in the respective 
project) of discharging capacity at rated power. However, owner/owner's 
representative, at its sole discretion, can schedule the discharging of the 
BESS in one or multiple sessions each day, at rated power or stretching upto 8 
Hours when discharged below rated power.   
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 Similarly, the charging cycle may, if required, be performed in a single 
session or in multiple sessions, at rated power or, stretching upto 12 Hours 
when charged at below rated power, at sole discretion of owner/owner's 
representative. 
 
Vii) Installed Capacity Augmentation : 
 
 Augmentation plan should include installation of at least 15% of Awarded 
nameplate capacity spread over the period of 15 years. The specified ratings 
are only minimum and the bidder shall install additional capacity so as to meet 
required deliverable capacity during the 15 year O&M period as mentioned in 
clause(ii). The augmentation should be spread across the years with at least 
5% of Awarded capacity in each five Year time period from COD of 1-5 years, 
6-10 Years, 11-15 years. Bidder shall submit their declaration on complying 
the minimum specified augmentation plan (as mentioned in Tender Document) 
in Attachment - 9. 
 
 The Bidder shall plan and execute augmentation proactively such that 
Minimum Dispatchable Energy never falls below the applicable MDn value at 
any time during the Contract Period. Augmentation shall be executed before 
the projected degradation curve reaches the guaranteed MDn threshold. 
 
 As during augmentation, carrying out Grid compliance study to obtain 
charging approval from Grid authorities, shall be in the scope of Bidder, hence, 
the Bidder shall plan the activities in proactive manner. The Bidder must 
ensure that the Grid compliance study for the respective augmentation is 
submitted to Grid authorities at least 12 months prior to the proposed 
augmentation requirement. 
 
2.0 LIQUIDATED   DAMAGES (LD During O&M): - 
 As per the provision of the bid document, the successful bidder also needs 
to do Operation & Maintenance of the BESS system for the for a period of 15  
years from the date of commissioning. During the O&M period, the bidder 
shall be responsible for the following activities (but not limited to the following): 
 
a)	Maintaining availability of the BESS plant 
b)	Carry out preventive maintenance as per OEM practices 
c)	Carry out breakdown maintenance. 
d)	Carry out Augmentation as per requirement 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
During the O&M period following parameters shall be tested every year: 
a) Outage duration (calculated) 
b)	Fall in Mega Watt (MW) and Mega Watt Hour (MWh) Capacity 
c)	The efficiency of BESS system. 
 During O&M periods, at any time, if owner is of the view that the BESS is not 
performing as per requirements of technical specifications then owner may 
ask the bidder to carry out capacity tests and other functional tests (as 
applicable). In case BESS is not able to perform/function as per technical 
specification requirements. Contractor shall be responsible for taking all 
corrective actions, including installing additional battery banks, etc. (if 
required), in order to make the BESS system fully functional as per technical 
specification requirements. 
 
	a) 	LD applicable due to shortfall of Monthly Round Trip Efficiency: - 
 
 In case measured monthly round trip efficiency of BESS   𝜂𝑚𝑒𝑎𝑠(%) is less 
than  specified/required round trip efficiency as mentioned  in technical 
specifications i.e 80% in a particular month, bidder shall be liable to pay LD for 
additional consumption in charging energy on account of fall in efficiency for 
that month, which shall be calculated as follows, 
 
	𝑳𝑫	 /𝜂𝑚𝑒𝑎𝑠 − 1/𝜂𝑠𝑝𝑒𝑐𝑖𝑓𝑖𝑒𝑑 )   
 
 
Where,  
 C=Sum Total of Actual Injection/Dis-charging Mus (including auxiliary 
consumption) in a month as mentioned in clause 1.0 (i) above 
 
𝜂𝑚𝑒𝑎𝑠 =  Measured monthly round trip efficiency as mentioned in clause 1.0 
(i) above 
𝜂𝑠𝑝𝑒𝑐𝑖𝑓𝑒𝑑 = Required/specified Round Trip efficiency as mentioned in Technical 
Specifications= 80% 
I = Input/Charging Energy cost in INR/kWh i. ₹ 3.1/ kWh 
 
 
b) LD applicable due to shortfall of BESS annual Energy Availability 
during Discharging:  
 For any particular year, where the annual BESS availability during discharging 
is less than 98% 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
Liquidated damages in INR = (X' - Y') x B' x 1.25 x T  x 10^6 
 
 where, 
 X' = Guaranteed annual Availability during discharge= 98%; 
 Y'= Actual annual System Availability during discharge calculated as per Cl 
1.0.(iii). above;  
 T = Existing Maximum Ceiling of Real Time Market in INR/kWh i.e INR 10 / kWh  
NOTE: T will remain same for entire contract 
B' = Scheduled injection/discharge for the particular year in MUs 
 If calculation of Availability is for partial year instead of full year. LD shall also be 
adjusted accordingly 
 
 If the maximum permissible unavailability of 2% is reached during part of a 
year, the monthly bill raised by the bidder during O&M period, shall be paid 
after deduction of the penalty for unavailability. 
 
 c)	DSM penalties:   
 
 DSM penalties (as applicable as per the relevant regulation) due to violation 
of the charging or discharging schedule of the BESS with reasons attributable 
to the bidder, shall be on the account of the Bidder. These penalties shall be 
adjusted to the periodic O&M Bills raised by Bidder. 
 d)	LD applicable due to excess Auxiliary Consumption: - 
 
 Separate LD on account of excess auxiliary consumption is not envisaged as it 
would get reflect in shortfall in RTE (with auxiliary consumption). 
 e)	LD applicable due to shortfall in deliverable capacity at the end of O&M 
period 
The bidder shall demonstrate deliverable capacity of minimum 92% (of 
awarded capacity in MWh) as at the time of handover at the end of O&M 
period. If the deliverable capacity at the time of handover is less than 92%, 
LD amount equal to amount applicable for shortfall in deliverable capacity 
demonstrated at the end of O&M period and calculated for a period of five 
years shall be applicable. 
Liquidated damages in INR = (X" - Y") x 1.25 x T x P x 365 x 1000 x5 
 
 where, 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 X" = % Guaranteed deliverable capacity at time of handover = 92% 
 Y"= % Actual deliverable capacity at time of handover  
 T = Existing Maximum Market Clearing Price in Real Time Market or DAM for 
Billing Month i.e INR 10 /kWh 
NOTE: T will remain same for entire contract 
P= BESS Capacity Project wise as mentioned in table at clause 1.0 
------------------------------------------------------------------------------------------------------
- 
Additional Notes:  
 
 It is pertinent to mention that Liquidated Damages as specified above are 
mutually exclusive and independent, therefore, in case of levying of liquidated 
damages against shortfall of RTE, shortfall in availability during discharging 
hours, all damages shall be applicable to the Bidder. 
 
 In case of shortfall in any/all of the performance criteria of BESS during O&M, 
recovery of LD shall be first deducted from payment towards O&M contract 
value (Upto limiting level of 25% of the Annual O&M Contract Value). The 
adjustment of LD amount shall be done in the 4th Quarter. 
 
 In case the LD recovery amount exceeds above limiting value, the balance 
amount shall be recovered through Bank Guarantees (CPBG/LCBG), as 
applicable, submitted by successful bidder. The value of amount encashed 
from above BG shall have to be replenished by EPC contractor within three 
months. 
 
 
 O&M period of part commissioned capacity: Liquidated damages for 
shortfall in dispatchable capacity during O&M period of part commissioned 
project capacity shall also be applicable on pro rata basis of part 
commissioned Capacity. 
 
 In case of the BESS failing to meet minimum 50% of the stipulated 
availability applicable for a particular O&M Year as per Clause 1.0 (iii and iv) 
above, for a cumulative period of 2 years or more during the Term of the O&M, 
the BESS shall be liable for rejection as per GCC.  
 
      
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
	  	 	 	APPENDIX - 3B 
    
BESS LIFE CYCLE EQUIPMENT PERFORMANCE BANK GURANTEE 
(LCBG)  
O&M of the Battery system requires special expertise and BESS capabilities 
are in a very nascent stage in India. Battery cost forms a substantial portion of 
BESS cost. Batteries may require replacement, if expected performance is not 
achieved.  In order to ensure performance of BESS as per design criteria and 
for fulfilment of warranty conditions, O&M for 15 years of project is also kept 
under Bidder's scope. In view of this, provision for LCBG is made for ensuring 
declared system performance for complete life of the project.  
Since CPBG is submitted by Bidder as per provisions mentioned in 
commercial portion of Bid Documents and is valid till defect liability period 
following mechanism is provided for submission and release of LCBGs and 
submission of performance insurance for design life beyond O&M period: 
Provisions for submission and release of Life Cycle Performance Bank 
Guarantee (LCBG) 
 
	Sl 	Activity 	Amount 	Time 
.No. 


1 
Submission of 
LCBG  
LCBG amounting to   8% of 
Main equipment cost (Total 
contract price excluding 
	O&M 	Cost 	and 
Augmentation cost). 
Before expiry of 
Defect Liability 
Period and 
release of 
CPBG.  
Note: It is 
envisaged that 
PG test would 
have been 
completed 
successfully by 
this time. CPBG 
would be 
released only 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 



after successful 
completion of 
PG test and 
Submission of 
LCBG. 
 
2 
Modification of 
LCBG 
Release of each 4 % of 
LCBG value 
From 2nd year 
onwards, at the 
end of each 
year of 
successful 
operation.. 
4 
Final Release of 
LCBG 
Release 	of 
	remaining amount of 
LCBG 
At the end of 
project life (15th 
	Year) 	after 
successful 
compliance of 
performance of 
BESS System 
including those 
required at the 
of handover 
Modality for submission and validity of BG shall be mentioned in GCC/SCC 
of bidding document. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
APPENDIX - 4 
FACILITIES FROM NGEL/NTPC REL FOR THE PROJECT 
1.	Main Road connectivity as per vicinity map.  
2.	Space for extension of 33 kV Feeder in Owner's Main Pooling Switchgear 
(Refer Appendix-6 for details) 
3.	33kV/400kV Substation Switchyard including Power Transformers for the 
block(s) and Substation Automation System. 
4.	PPC and PQ meters for solar plant. 
5.	Substation SCADA (Of Solar and switchyard Infrastructure) at Switchyard 
Control Room.  
6.	Associated Solar Project for charging of BESS.  
7.	Dynamic Reactive compensation system for solar plant for compliance of 
dynamic reactive power compensation at POI. 
8.	Refer Tender Drawings, Annexures and Notes mentioned for more clarity 
w.r.t Site Specific Considerations. 
 Note - All temporary arrangements w.r.t approach roads, drainage, office set 
up etc., as necessary to take up the project construction work, would be in 
bidder's scope. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
APPENDIX - 5  
Requirement of Single IBR unit Simulation model & Benchmarking report : 
Requirement of Single IBR unit Simulation model & Benchmarking report- 
a.	Single SoC (Statement of Conformity) and Evaluation Report for Type test 
report as per CEA Connectivity standard mentioning all 
Hardware/software/Firmware version 
b.	The Reactive power response of the Inverter(PCS) in case of fault condition, 
should be faster to support Grid or as per Grid operator. 
c.	Availability of high-resolution data with pre fault/post fault time and 
automatic extraction of the above data into EMS/ SCADA /PPC subsequent 
to fault avoiding manual/OEM intervention. 
d.	During LVRT and HVRT, the Inverter (PCS) shall distribute its active and 
reactive capacity in such a way that first priority will be reactive power 
support as per voltage dip. The active current and overall current shall be 
limited as per the transient rated current limit of inverter (PCS). Inverters 
(PCS) should be capable to support reactive current in case of asymmetrical 
(1 ph/2 ph) fault condition. Active and reactive power response shall be 
oscillation free. 
e.	Inverter (PCS) controller Setting facility from local as per CEA Regulation. 
The Inverter (PCS) and its PSS/e and PSCAD model should have the 
tunable parameters: FRT Voltage threshold, K factor, Proportional Gain, 
Integral Gain and Active and reactive power recovery gain during fault 
recovery duration etc as recommended by grid Operator 
f.	Time synchronization facility of Inverter (PCS) with PPC/SCADA  
g.	Single IBR Controller Setting in compliance with CEA grid connectivity 
regulation. 
h.	Single IBR model shall be prepared or get from OEM (for PSS/E and 
PSCAD) and benchmark it with the lab/factory/field test measurements 
taken during certification process. Benchmarking report shall include model 
validation against all the clauses mentioned in B1 & B2 of CEA Technical 
Standards for Connectivity to the Grid (Amendment) Regulation, 2019. 
(Bidder to refer Report of the Working Group in respect of Data Submission 
Procedure and Verification of Compliance to CEA Regulations 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
on Technical Standards for Connectivity to the Grid by RE Generators 
July 2022 and it's amendments/clarifications for detailed requirement of 
Benchmarking Report of single IBR. 
i.	Provision to change setting in inverter (PCS) according to various operating 
condition at site is to be provided.  
j.	A separate benchmarking report /simulation comparison is required for 
SCR=5 and 3 for PSS/E and PSCAD software and furnishing the 
Parameters for the same. Provision to change setting in inverter 
(PCS)according to various operating condition at site is to be provided. 
 
Following shall be part of submission- 
1. Comparison of field test measurement with simulation results numerical values & 
as well as graphical values for following points. 
a.	Power Quality (only in EMT). 
b.	Active power set change (RMS & EMT) 
c.	Reactive power control- V control, pf & Q control (RMS & EMT) 
d.	IBR capability demonstration (RMS & EMT) 
e.	LVRT (RMS & EMT) 
f.	HVRT (RMS & EMT) 
g.	Frequency response (RMS & EMT) 
 
2.	Final simulation model parameters like Generator model, Electrical control 
model, drive train model etc. shall be included in benchmarking report. (RMS 
& EMT) 
3.	Firmware version of IBR unit controller for which IBR unit got certified shall 
also be included in this report. 
4.	Field test report documents shall be referenced in the benchmarking report. 
5.	Ensure the setting kept in IBR while field testing & actual IBR installed at site 
are same, if any alteration kindly include justification for the same. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
6.	IBR simulation model flat run results for 100 seconds with simulation 
time step of 1ms shall be included for electrical parameters (P, Q, V, f) 
and speed to be included (RMS) 
7.	EMT model of IBR unit- flat run results for 100 seconds with simulation 
time step of 10us or greater shall be included for electrical parameters 
(P, Q, V, f) and speed. Further, model shall get initialised within 3 
seconds & shall have snapshot capability. 
8.	Model compatibility: EMT models provided to shall be compatible with 
PSCAD version 4.6 and above and Intel Visual FORTRAN version 15 or 
higher and RMS model for PSS/E version 34.4 and above. Same shall 
be included in the report. The models which is compatible with PSCAD 
V5 (latest version) with GNU Fortran compiler and with intel Fortran 
compiler need to be provided. If the model compiled in one compiler is 
not compatible with other compiler, it is requested to provide both 
models 
9.	Include a table having IBR controller setting, RMS & EMT model 
parameter for different control parameters as specified. (RMS & EMT) 
10.	IBR unit model for PSS/E shall include .sav, .dyr, .py, .idv, .sld, .out files 
and PSCAD .pscx and other supporting files. 
11.	Conclusion part include table for which models are benchmarked & 
whether the model replicates the actual. Error in simulation vs. actual 
shall be minimum to the extent possible, however it shall not be more 
than 5%. 
 	 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
APPENDIX - 6 
 
BESS Block Configuration details: 
 
Block-1 (300 
MW/ 900 
MWh) 
BESS Block-1 shall be connected at the Indoor 33 kV main 
pooling Switchgear#1 of 300 MW Solar Plant. The Solar Plant is 
having 1x315 MVA power Transformer and the Transformer is 
having two LV. Hence, there are two sections in the existing 33 
kV main pooling Switchgear#1, each capable of evacuating 157.5 
MVA and 
Each 33 kV LV of transformer is connected to one 33 kV 
Switchgear section.  
As indicated in technical specification, Bidder must extend both 
existing 33 kV Switchgear sections to accommodate one 33 kV, 
3150 A feeder (with cable box vertical, if required) for each 33 kV 
Bus Section.  
Each of these two feeders shall be the Point of coupling and point 
of metering for RTE calculation of the BESS Block-1. 
In addition to above, in each of these 2 no of 150 MW BESS 
pooling switchgear, being developed by Bidder, Bidder to provide  
•	One spare outgoing feeder as indicated in tender SLD. 
•	space for future extension for 2 no. panels 
 
Block-2 (300 
MW/ 900 
MWh) 
BESS Block-2 shall be connected at the Indoor 33 kV main 
pooling Switchgear#2 of 300 MW Solar Plant. The Solar Plant is 
having 1x315 MVA power Transformer and the Transformer is 
having two LV. Hence, there are two sections in the existing 33 
kV main pooling Switchgear#2, each capable of evacuating 157.5 
MVA and 
Each 33 kV LV of transformer is connected to one 33 kV 
Switchgear section.  
As indicated in technical specification, Bidder must extend both 
existing 33 kV Switchgear sections to accommodate one 33 kV, 
3150 A feeder (with cable box vertical, if required) for each 33 kV 
Bus Section.  
Each of these two feeders shall be the Point of coupling and point 
of metering for RTE calculation of the BESS Block-2. 
In addition to above, in each of these 2 no of 150 MW BESS 
pooling switchgear, being developed by Bidder, Bidder to provide  
•	One spare outgoing feeder as indicated in tender SLD. 
•	space for future extension for 2 no. panels 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 

Block-3 (300 
MW/ 900 
MWh) 
BESS Block-3 shall be connected at the Indoor 33 kV main 
pooling Switchgear#3 of 300 MW Solar Plant. The Solar Plant is 
having 1x315 MVA power Transformer and the Transformer is 
having two LV. Hence, there are two sections in the existing 33 
kV main pooling Switchgear#3, each capable of evacuating 157.5 
MVA and 
Each 33 kV LV of transformer is connected to one 33 kV 
Switchgear section.  
As indicated in technical specification, Bidder must extend both 
existing 33 kV Switchgear sections to accommodate one 33 kV, 
3150 A feeder (with cable box vertical, if required) for each 33 kV 
Bus Section.  
Each of these two feeders shall be the Point of coupling and point 
of metering for RTE calculation of the BESS Block-3. 
In addition to above, in each of these 2 no of 150 MW BESS 
pooling switchgear, being developed by Bidder, Bidder to provide  
•	One spare outgoing feeder as indicated in tender SLD. 
•	space for future extension for 2 no. panels 
Block-4 (200 
MW/ 600 
MWh) 
BESS Block-4 shall be connected at the Indoor 33 kV main 
pooling Switchgear#4 of 300 MW Solar Plant. The Solar Plant is 
having 1x315 MVA power Transformer and the Transformer is 
having two LV. Hence, there are two sections in the existing 33 
kV main pooling Switchgear#4, each capable of evacuating 157.5 
MVA and 
Each 33 kV LV of transformer is connected to one 33 kV 
Switchgear section.   
As indicated in technical specification, Bidder must extend both 
existing 33 kV Switchgear sections to accommodate one 33 kV, 
3150 A feeder (with cable box vertical, if required) for each 33 kV 
Bus Section.  
Similarly, the bidder must design both BESS pooling switchgears 
in such a way that each can handle a power evacuation capacity 
of 150 MW.  
As the BESS Block-4 rated discharge capacity is 200 MW at POI, 
hence, the Bidder shall arrange to deliver 100 MW capacity 
through each section of the 33 kV Indoor main pooling 
switchgear#4.   Each of these two feeders shall be the Point of 
coupling and point of metering for RTE calculation of the BESS 
Block-4. 
In addition to above, in each of these 2 no of 100 MW BESS 
pooling switchgear, being developed by Bidder, Bidder to provide   
•	One spare outgoing feeder and three spare incomer 
feeders as indicated in tender SLD. 
•	space for future extension for 2 no. panels. 
 
For spare Incomer feeder, the rating shall be minimum 1250 A. 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0
 
1.01 
1.02 
 
1.03 
1.04 
1.05 
1-B INTENT OF SPECIFICATION 
 SCOPE OF WORK FOR BATTERY ENERGY STORAGE SYSTEM: 
 
The scope of work covers the following activities and services in respect of all 
the equipment & works specified and covered under the specifications and read 
in conjunction with "Scope of Supply & services" elaborated elsewhere in the 
technical specification. Successful Bidder shall be responsible for identifying 
and providing any and all other additional equipment, components, and 
services necessary to install a fully functional battery energy storage system.  
Design, Engineering, Supply, Packaging and Forwarding, Transportation, 
Unloading, Storage, Construction, Erection, installation, Testing, 
Commissioning of grid connected Battery Energy Storage System (BESS). The 
proposed BESS system shall be integrated at 33 kV Switchgear of the existing 
Solar Plant. Commensurate Solar for charging of these BESS Projects shall be 
developed in later stages. Hence, the BESS should be designed in such a way 
that it is capable of being operated as Stand-alone as well as integrated with 
Solar Plant. Hence, the EMS provided by bidder for each block shall be capable 
of integrating with the existing Solar Project as well as the future commensurate 
Solar Plant. 
 
Integration of above equipment with Solar Plant Infra to commission a complete 
BESS system integrated with Solar plant and grid shall be included in scope of 
bidder  
Design life of BESS including that of battery shall be of 25 years (with degraded 
capacity as per bidder's proposal considering daily single cycle operation) from 
the date of commissioning. 
 
Batteries offered shall be rated for minimum 10,000 cycles of operation. 
 
The BESS Supplier shall take into consideration following loss parameters 
beyond the termination point (Point of Coupling) and up to POI while sizing the 
nameplate capacity of the BESS:   
Head 
Loss to be considered in sizing 
Power Trafo Losses 
1% 
Transmission Line Losses 
0.25% 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. 
NO: NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.06 
1.07 
 
1.08 
1.09 
1.10 
 Comprehensive O&M including associated warranty, annual maintenance 
contract (Service Level Agreement) and Insurance of BESS for period of 15 
years shall be included in scope of bidder. 
 
Bidder will guarantee minimum 92 % of dispatchable capacity at POI across all 
15 years starting with 100 % of rated dispatchable capacity (as mentioned 
above) at CoD .  Dispatchable capacity at the time of handover shall be 
minimum 92%. 
Any augmentation required for meeting above criteria shall be included in scope of 
bidder.  
Minimum nameplate rated installed capacity of BESS shall be : 
Blocks 
Deliverable capacity* 
Min Nameplate Installed 
capacity 
Block 1 
900 MWh 
990MWh 
Block 2 
900 MWh 
990 MWh 
Block 3 
900 MWh 
990 MWh 
Block 4 
600 MWh 
660 MWh 
 
*100% of Dispatchable Capacity.  
 
 The BESS shall comprise of Battery System, Battery Management System 
(BMS), Energy Management System (EMS) and SCADA, Power Conversion 
System (PCS), Protection system, Communication System, HT & LT System, 
Auxiliary power system, Monitoring & Control system, Fire Fighting, remote 
control and monitoring, and all other associated materials and accessories 
necessary for trouble free operation and maintenance of the BESS system. 
 
Power evacuation system:  
Each 300 MW Solar Block (associated with each block of BESS) has two 
sections in the indoor 33 kV Main Pooling Switchgear and same is being 
developed by Owner. Owner shall provide space for one 33 kV 3150 A feeder at 
each of these 33 kV bus sections for integration of BESS Block and the 
necessary activities such as extension of the existing 33 kV bus section and 
integration with existing 33 kV Switchgear protection and Control system shall 
be in the scope of Bidder. 
Bidder has to extend the existing 33 kV Bus section(s) and install one 33 kV 
3150 A feeder (total two feeders for each BESS Block) for each bus section to 
terminate and integrate the BESS Capacity for each block. Details of owner's 
pooling substation, availability of spare feeder/Space for panel extension, and 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.11 
1.12 
 
1.13 
 
1.14 
 
1.15 
 
1.16 
 
1.17 
 
1.18 
 
details of required integration of BESS capacity at owner's switchgear is mentioned 
in Tender SLD and Appendix -6. 
 
In addition to the dynamic reactive compensation system, if any additional 
equipment is required for the BESS plant to comply with the Grid connectivity 
requirements as per Grid authorities, the same shall be in the scope of bidder. 
However, no additional feeder or space inside the indoor 33 kV Main Pooling 
switchgear shall be provided apart from the stipulated details mentioned above 
for integration of such equipment. For Power evacuation system, please refer 
the tender SLD as well. The Bidder shall design, engineer, supply, install, test, 
and commission the complete BESS. 
 
The Bidder's scope of supply and services shall include all equipment, 
associated electrical and civil works, and interfaces up to and including 
termination at the Owner's indoor 33 kV Main Pooling Switchgear and 
integration with protection and Control system of this existing switchgear 
 
Site-grading, clearing of vegetation. 
 
Providing power supply and water supply for construction purposes. 
Metering system as per specifications and guidelines of statutory authorities. 
 Provide documentation for design and expected performance through design 
calculations, software, design drawings, equipment drawings, and modifications 
to the existing drawings.  
 Develop detailed start up and site acceptance plan. 
 Provide training for the operators, engineers, technicians and maintenance 
personnel.  
 Supply any special equipment and tools required for the operation and maintenance 
of the project.  
 Provide a warranty for the battery energy storage system (BESS) and its 
constituents' equipment as per technical specification. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.19 
 
1.20 
 
1.21 
 
1.22 
 
1.23 
 
1.24 
 
1.25 
 
1.26 
 
1.27 
 
1.28 
Providing, Review and approval of engineering drawings, data, process, 
calculations, test procedures, Structural Design Calculations, Equipment 
Layout, Drawings / Data sheets of bought out items, Civil Structural / 
Architectural Drawings, PG test procedure (as mentioned in Technical 
Specification) etc. 
Providing Operation & Maintenance/ instruction manuals, as built drawings and other 
information. 
Finalization of sub-vendors, manufacturing quality plans and Field quality plans. 
Mandatory permission/ licenses/ statutory clearances from Competent 
Authorities for undertaking blasting related works, disposal of cutting material, 
etc. shall be carried out by the Bidder. 
Complete manufacturing including conducting all type, routine and acceptance 
tests; Civil, Structural and Architectural works to the extent applicable, including 
construction facilities and construction power distribution. 
Packing and transportation from the manufacturer's works to the site including 
customs clearance & port clearance, port charges, (if any). 
Receipt, storage, preservation and conservation of equipment at the site; 
Fabrication, pre-assembly, (if any), erection, testing, pre-commissioning and 
commissioning and putting into satisfactory operation all the equipment 
including successful completion of initial operation. 
Topographical survey & Geo-Technical investigation of land. Site - Grading & 
Clearing of Vegetation (if required). 
Construction of pre-engineered type Inverter (PCS) room/platform (if applicable) 
along with associated LT and HT switchgear. 
All equipment, materials and services that are necessary make the plant CEA 
compliant (upto 400 KV POI) as per the grid study with satisfactory operation of 
the BESS. Dynamic Reactive power compensation system for each 300 MW 
Solar Block for compliance of dynamic reactive power compensation at rated 
capacity at POI shall be in the scope of Owner and same is under execution. 
However, Bidder can utilize these reactive compensation equipment for BESS 
Plant (corresponding to the designated Solar Block with which the individual 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
1.29 
1.30 
1.31 
1.32 
BESS Block is getting integrated) for compliance of dynamic reactive power 
compensation at rated capacity at POI under CEA technical standard of 
connectivity to Grid and Report of the Working Group in respect of Data 
Submission Procedure And Verification of Compliance to CEA Regulations on 
Technical Standards for Connectivity to the Grid by RE Generators July 2022 
and it's amendments/clarifications thereof. 
Bidder shall measure harmonic content, DC injection and flicker at least once in 
a year in line with the provisions mentioned as per CEA Technical Standards for 
Connectivity to the Grid, 2007. Bidder shall ensure that the power quality values 
at POI are within the limit specified as per CEA Technical Standards for 
Connectivity to the Grid, 2007. This measurement shall be done every year till 
the completion of O&M and report shall be submitted to RLDC/NTPC 
REL/NGEL for verification to ensure compliance. Power Quality equipment for 
each individual Solar Block to ensure the power quality values at POI are within 
limits, is already in the scope of Owner and presently under execution. 
 
Grid compliance study of complete BESS plant including Power evacuation 
network is included in the scope of bidder. However, as the BESS plant is being 
integrated with the existing Solar Plant, hence, if required/asked by Grid 
authorities, then, solar plant elements may have to be included in the study 
model also. Required inputs from solar plant (if   required) & power evacuation 
network for conducting grid compliance study, by bidder, to be provided by 
owner. Grid compliance study, if required, for each augmentation shall be in 
scope of bidder. 
 
Power quality compliance for entire BESS upto 400 KV grid interconnection 
point at ISTS switchyard is included in scope of bidder. For Power Quality 
compliance at POI, necessary harmonic filter to be installed by the BESS Bidder 
based on GRID Study report. All material & services required for compliance 
shall be in the scope of bidder. However, as mentioned in cl. No. 1.29, above, 
Power Quality equipment for each individual Solar Block to ensure the power 
quality values at POI are within limits for the individual Solar Blocks, is already 
in the scope of Owner and presently under execution. 
 
Aux supply system for the BESS Plant from 33 kV termination point/POC shall 
be in the scope of Bidder. The aux supply system shall be developed by bidder 
through metered 33 KV feeders at BESS pooling switchgears being developed 
by bidder. However, no additional feeder or space inside the indoor 33 kV Main 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.33 
 
1.34 
 
1.35 
 
1.36 
 
1.37 
 
1.38 
 
1.39 
 
Pooling switchgear shall be provided apart from the stipulated details mentioned 
above for integration of such equipment. 
 
The Bidder shall design the system in such a way that during non-solar hours the 
stand-by aux consumption of the BESS Plant is to be met from stored energy. 
Auxiliary system and BESS sizing shall be done accordingly. 
Deleted. 
EMS/SCADA system for remote monitoring and control of Inverters (PCS) with 
all hardware & Inverters (PCS) with all hardware & software. The proposed 
BESS system shall be integrated at 33 kV Switchgear of the existing Solar 
Plant. Commensurate Solar for charging of these BESS Projects shall be 
developed in later stages. Hence, the BESS should be designed in such a way 
that it is capable of being operated as Stand-alone as well as integrated with 
Solar Plant. Hence, the EMS provided by bidder for each block shall be capable 
of integrating with the existing Solar Project as well as the future commensurate 
Solar Plant.  Bidder shall additionally provide PPC capable of acting as master 
or slave or both as required. The PPC shall be acting as hybrid PPC for 
controlling the entire solar capacity (300MW) and BESS plus any other as per 
employer's requirement for the project. The Hybrid PPC shall be capable of 
integrating with the master PPC of the Commensurate Solar Plant in future. 
Master PPC of commensurate solar capacity for charging of BESS shall be in 
the scope of owner. 
CCTV System for remote monitoring of the each BESS block including supply 
and installation of all accessories like monitoring system at designated control 
room for respective BESS plant and associated equipment and services at 
identified location.  
The BESS container area shall be fitted with High mast Thermal & Surveillance 
Camera and streaming of the same shall be provided at designated Control 
Room of respective BESS Plant and shall be in bidder's scope.  
The bidder shall comply with the CERC/SERC regulations on forecasting, scheduling 
and Deviation settlement. 
The bidder needs to declare system availability on day ahead basis to owner. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.40 
1.41 
 
1.42 
 
1.43 
 
1.44 
 
1.45 
1.46 
Disposal of discarded/replaced Batteries during the O&M period as per 
relevant/regulatory guidelines shall be in the scope of Bidder. Also, disposal of 
defective batteries (if any), at the time of handover of BESS at the end of 15 
years, if required and as per owner's permission, shall be included in scope of 
bidder and shall be done as per regulatory guidelines 
 
Reliability and Functional guarantee tests after successful commissioning of full 
Capacity. 
 Supply of Mandatory Spares: Supply and list of mandatory spares is not 
prescribed. However, Bidder shall ensure availability of required spares at site 
at all time to ensure safe and reliable operation of BESS. 
Satisfactory completion of the contract. 
Special tools and tackles if any required for maintenance of the plant. 
Detailed system wise scope is elaborated in respective part of the technical 
specification. 
The work to be carried out as per the above scope shall be all in accordance 
with the requirements, conditions, appendices etc. given in Technical 
Specifications (Section-VI) together with those stated in other Sections/Sub-
sections of Bid Documents which shall be considered as a part of this volumes 
completely as if bound herewith. It is not the intent to specify herein all aspects 
of design and construction nevertheless, the equipment and civil works shall 
conforming all aspects to high standard of engineering, design and 
workmanship and shall be capable of performing in continuous commercial 
operation in a manner acceptable to the Employer, who will interpret the 
meaning of the specification and drawings and shall have a right to reject or 
accept any work or material which in his assessment is not complete to meet 
the requirements of this specification and/or applicable Indian / International 
standards mentioned elsewhere in this specification.  
Bidders are requested to carefully examine and understand the specifications 
and seek clarifications, if required, to ensure that they have understood the 
specifications. Such clarifications should be sought within the time period as 
stipulated in section ITB. Bidder's offer should not carry any sections like 
clarifications, interpretations and/or assumptions. However, if the bidder feels 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
1.47 
 
1.48 
 
1.49 
2.0   
 
 
that, in his opinion, certain features brought out in his offer are superior to what has 
been specified, these may be highlighted separately. 
The Bidder shall be responsible for providing all material, equipment and 
services, specified or otherwise which are required to fulfill the intent of 
specification and ensuring operability, maintainability and the reliability of the 
complete work covered under this specification. 
Failure of any equipment to meet the specified requirements of tests carried out 
at works or at site shall be sufficient cause for rejection of the equipment. 
Rejection of any equipment will not be held as a valid reason for delay in 
completion of the works as per schedule. Contractor shall be responsible for 
removing all deficiencies and supplying the equipment that meet the 
requirement. 
Before submitting his bid, the bidder should inspect and examine the site and 
its surroundings and should satisfy himself as to the nature of the ground and 
subsoil, the quantities and nature of work, materials necessary for completion 
of the work and their availability, means of access to site and in general shall 
himself obtain all necessary information as to risks, contingencies and other 
circumstances which may influence or affect his offer. No consequent extra 
claims on any misunderstanding or otherwise shall be allowed by the Employer. 
 
     TENDER DRAWINGS: 
 The list of drawings listed in Part-I of the Technical Specification shall form part 
of the specification and shall supplement the requirements specified in these 
technical specifications. These drawings are preliminary drawings for bidding 
purpose only and subject to changes that may be necessary during the detailed 
engineering keeping the basic parameters as specified. Various parameters for 
building and other equipment specified in the tender drawing are the minimum 
required & any increase in these parameters if required to meet the system 
requirement shall be made by the Bidder without any additional cost implication 
to Employer. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
1.0 
2.0 
1-C PROVENESS  
PROVENESS CRITERIA  
The bidder/his sub-vendor(s) is required to meet the Proveness criteria and/or 
qualification requirement for critical component and bought out item as per the 
criteria stipulated below: 
Power Conversion System (PCS) 
(a)	The bidder/ sub vendor should have manufactured grid-interactive 
bidirectional PCS of cumulative installed capacity of 40 MW or higher, out of 
which PCS installation at one location at least should be of 10 MW capacity or 
higher. The reference PCS installation of 10 MW or higher capacity must have 
been in successful operation for at least six (6) months prior to the following 
reference date: 
Date of submission of proveness documents to NGEL/NTPC REL or (LOA date 
+ 3 months), whichever is earlier. 
And 
(b)	The Bidder/sub-vendor should have in-house PCS routine testing facility as 
per relevant standard of PCS application to BESS 
 
Engineering Consultant/ System Integrator: - 
If the bidder itself has not done engineering/integration of grid interactive battery 
energy storage system of cumulative installed capacity of 20 MWh or higher, 
out of which at least one project should be of 5 MWh capacity or higher, in that 
case the bidder shall employ Engineering Consultant/ system integrator who 
should have done engineering/integration of grid interactive battery energy 
storage system of cumulative installed capacity of 20 MWh or higher, out of 
which at least one project should be of 5 MWh capacity or higher. The 
reference project of 5 MWh or higher capacity must have been in successful 
operation for at least one (one) month prior to the following reference date: 
Date of submission of proveness documents to NGEL/NTPC REL or (LOA 
date + 3 months), whichever is earlier. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.0 
4.0 
 
Battery System: 
The Bidder/its Sub-vendor should have manufactured and supplied Batteries of 
cumulative capacity of minimum 80.0 MWh for grid interactive battery energy 
storage system(s), out of which at least one supply order should be of minimum 
20.0 MWh capacity. The reference grid interactive battery energy storage 
system, where minimum 20 MWh capacity has been supplied in a single order, 
must have been in successful operation for at least six (6) months prior to the 
following reference date. 
Date of submission of proveness documents to NGEL/ NTPC REL or (LOA 
date + 3 months), whichever is earlier. 
Bidder shall furnish the documentary evidence/ certificate in suitable format 
regarding its association/collaboration with above Battery Manufacturer 
Note: For the purpose of this clause, "Battery/Batteries" shall mean 
"Battery Packs"  
    PCS Transformers 
a)	The Bidder/its Sub-vendor should have designed, manufactured, and 
supplied transformers of 33kV or higher voltage class of cumulative capacity of 40 
MVA or above, out of which at least one such supply order for a single plant 
should be of 10 MVA or above capacity. The reference plant in which 
transformers of 10 MVA or above capacity (consisting of one or more) were 
supplied, must have been in successful operation for at least six (6) months prior 
to the following reference date:  
 
Date of submission of proveness documents to NGEL/ NTPC REL or (LOA 
date + 3 months), whichever is earlier. 
And 
b)	Bidder/its sub-vendor should have its own facilities for conducting all 
routine tests for transformers as per IS: 2026/IEC 60076. 
And 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
5.0 
6.0 
c) 2.5 MVA, 33kV or higher rated inverter transformer manufactured by Bidder/ its 
sub-vendor should have been successfully short circuit tested. 
 
HT Power cables (3.3kV or above but below 33kV)  
1) 	The Bidder/ Sub Vendor should have manufactured and supplied following 
cables. 
(a)	At least 100kms of XLPE insulated power cables of 1.9/3.3 kV or higher 
voltage grade, executed in one or more limited to maximum of three orders. 
And 
 
(b)	At least one (1) km of flame-retardant low smoke cables of any voltage level. 
2)  The plant for which above cables have been supplied should have 
completed at least six months of successful operation prior to the reference 
date mentioned above. 
Date of submission of proveness documents to NGEL/ NTPC REL or (LOA 
date + 3 months), whichever is earlier. 
HT Power cables (33kV)  
1. 	The Bidder/ Sub Vendor should have manufactured and supplied following 
cables. 
(a)	At least 20kms of XLPE insulated power cables of 19/33 kV or higher voltage 
grade, executed in one or more limited to maximum of three orders. 
 
And. 
 
(b)	At least one (1) km of flame retardant low smoke cables of any voltage level. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
7.0 
2. The plant(s) for which above cable have been supplied should have 
completed at least six months of successful operation prior to the reference 
date mentioned below. 
 Date of submission of proveness documents to NGEL/ NTPC REL or (LOA 
date + 3 months), whichever is earlier. 
 EMS/BESS SCADA System: 
The Bidder/its Sub-vendor should have designed, supplied and commissioned 
EMS / BESS SCADA of cumulative capacity of minimum 80.0 MWh out of which 
at least one supply order should be of minimum 20.0 MWh capacity. The 
reference EMS/BESS SCADA where minimum 20 MWh capacity has been 
supplied in a single order, must have been in successful operation for at least 
six (6) months prior to date of submission of proveness documents to NGEL / 
NTPC REL. 
Bidder shall furnish the documentary evidence/ performance certificate in suitable 
format in this regard to NGEL/NTPC REL. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
ANNEXURE-A to Chapter-1-C 
Undertaking from Main Contractor 
(On letter head signed by a duly authorized person along with 
company/firm's seal on behalf of the Main Contractor) 
To 
NTPC Green Energy Limited, Engineering Deptt/ EIC (as applicable) 
 
Subject: Authentication of   veracity   of   documents submitted by  
M/S____________________________________________   in support of 
meeting the proveness requirements mentioned in technical 
specifications. 
Name of Item/work for which proveness documents are submitted: 
....................................... 
Dear Sir, 
	We 	................... 	(Main 	contractor 	name) 	hereby 	propose 	M/s. 
.................................. 	Having 	Registered 	office 
at........................................... as sub vendor for the aforementioned item/work 
in referred tender of NTPC Green Energy Ltd. 
 
The tender condition stipulates that the main contractor shall duly verify, certify 
for its authenticity & correctness, and submit the credential documents of sub 
vendor pertaining to proveness criteria. 
In this regard, it is hereby confirmed that we have examined the following 
documents, which are also attached with this letter. The same has been 
verified from the Original Documents and/ or Client for authenticity and 
correctness. 
We hereby confirm that the following documents are found to be genuine and 
authentic. 
1.	....................................................... Doc ref. no. ........... dated 	(name 	of 
Documents) 
2.	....................................................... Doc ref. no. ........... dated 	(name 	of 
Documents) 
 
All the aforesaid documents have been signed by us as a certificate of authenticity. 
 
Thanking you, 
.............................................  (Name and details) (Company 
Seal) 
* Strike off, whichever is not applicable. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
1-C 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
PART-A 
SUBSECTION - 2 
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
PART-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0 
2-A ELECTRICAL SCOPE OF SUPPLY & SERVICES 
BASIC ENGINEERING DESIGN PARAMETER OF BESS SYSTEM 
a) Plant Capacity:   As mentioned in clause 2.0 of chapter 1-A 
The BESS Supplier shall take into consideration following loss parameters 
beyond the termination point (Point of Coupling) and up to POI while sizing 
the nameplate capacity of the BESS:   
 
Head 
Loss to be considered in sizing 
Power Trafo Losses 
1% 
Transmission Line Losses 
0.25% 
 
Bidder will guarantee minimum dispatchable capacity at POI as mentioned in 
Cl. 1. (ii) of Annexure-3A starting with 100 % of rated dispatchable capacity at 
CoD.  Dispatchable capacity at the time of handover shall be minimum 92%. 
Any augmentation required for meeting above criteria shall be included in 
scope of bidder. 
 
Minimum nameplate rated installed capacity of BESS at time of CoD shall be : 
Block 
Deliverable capacity  
(At CoD) 
Min 
capacity 
Nameplate 
Block 1 
900 MWh 
990 MWh 

Block 2 
900 MWh 
990 MWh 

Block 3 
900 MWh 
990 MWh 

Block 4 
600 MWh 
660 MWh 

 
The Bidder shall design the system in such a way that during non-solar hours 
the stand-by aux consumption of the BESS Plant is  fed from stored energy in 
Battery. Accordingly, the bidder should design its BESS Capacity for the entire 
contract period. 
 
b) PCS Capacity: The continuous combined rating of all PCSs at 50 deg 
temperature or assessment temperature as per CEA Working Group 
report, whichever is higher, shall not be less than respective BESS Plant 
capacity, Grid compliance study of complete BESS plant including Power 
evacuation network is included in the scope of bidder. However, as the 
BESS plant is being integrated with the existing Solar Plant, hence, if 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
required/asked by Grid authorities, then, solar plant elements may have to 
be included in the study model also. Required inputs from solar plant (if 
required) & power evacuation network for conducting grid compliance 
study, by bidder,  to be provided by owner. Dynamic Reactive power 
compensation system for each Solar Block for compliance of dynamic 
reactive power compensation at rated capacity at POI shall be in the scope 
of Owner and under execution. However, bidder has to operate these 
dynamic reactive power equipment (corresponding to the designated Solar 
Block with which the individual BESS Block is getting integrated) along with 
PCS (in bidder's scope) to meet the GRID compliance requirement at 
actual. In addition to the dynamic reactive compensation system being 
developed by owner for the Solar Plant, if additional equipment is required 
for the BESS plant to comply with the Grid connectivity requirements as 
per Grid authorities, the same shall be in the scope of bidder. 
 
c)	Grid Compliances: Refer clause-7 of chapter 1-A. 
d)	Deleted. 
 
e)	Same size and same make of PCS is recommended for the whole plant.  
f)	Licenses for Remote Monitoring of EMS/SCADA: 2 Nos with provision of 
Concurrent viewing for all users. 
 
g)	33 kV Switchgear 
1)	Bus Bar rating of HT Switchgear: As per Single Line Diagram. 
2)	System Fault Current Rating: As per Single Line Diagram.  
3)	Dynamic withstand Current rating: 2.5 times of system fault current. 
4)	Spare 33 kV breaker panels with VCB, relay and all other accessories shall be 
provided by Bidder. Total quantity of spare panels (if any) are indicated in 
Appendix-6. VCB with protection relay shall be used at all switchgear panels 
including 33 kV Aux Transformer feeder (if provided). Bidder to refer Appendix-
6 for further details. 
5)	DC Supply shall be used for control and protection system of switchgear. In 
case UPS AC supply is considered for auxiliary control and protection supply 
for switchgear (except CMCS), then suitably rated AC/DC 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
converter/power pack shall be used to meet the DC control supply requirement 
of switchgear panels. 
6)	The 33kV switchgears (both indoor and outdoor type wherever allowed as per 
TS) shall have an internal Arc Classification corresponding to system fault 
current 
7)	The switchgear shall be cooled by natural air flow. Forced cooling shall be 
allowed only in case current rating is 2000 A or above. 
8)	The Rooms shall be sufficient ventilation facility. 
h)	Outdoor/containerized solution/compact substation with PCS, inverter 
(PCS) transformer & HT switchgear as inverter (PCS) station are acceptable 
with suitable provisions of shed. However, technical specification of inverter 
(PCS), HT switchgear and inverter (PCS) transformer as per relevant chapter 
of technical specification shall be applicable. 
i)	Earth Pit for DC System:  
As per Battery/PCS manufacturer recommendation. Earth pit indicated are 
to be interconnected in single mesh of earth pits. Shall be reviewed during 
detailed engineering based on actual site requirement and Bidder's 
earthing proposal. 
 
   Interconnection of BESS area earth mats with  Solar Pooling substation 
earth mats shall be   as per owner's approval. Prior approval of design of Earth 
mat being laid by the bidder shall be obtained from Owner.  j) Metering: 
Metering arrangement of each Project shall have to be adhered to as per 
CTU/CERC approval. All relevant parameters of energy injected and 
drawn by the project shall be measured and continuously recorded by 
means of a main meter, check meter and standby meter as specified by 
CERC/CTU. Power Quality meters have to be installed at the POC in 
addition to the requirements as per extant regulations. Bidder to refer 
tender SLD and appendix-6 for further details. 
 
k) Cable sizing criteria: 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
Only Single Core 19/33kV HT Cables shall be offered for the project 
where Armour acts as the metallic screen. For these cables the conductor 
and armour shall withstand system fault Current 
The minimum size of cable (Conductor and armour individually) based on 
33kV voltage level power application shall be as per protection time 
grading requirement subject to min. of 0.5 sec. For any cable feeder the 
minimum time for cable size (Conductor and armour individually) 
calculation shall be the immediate one upstream breaker towards grid) 
relay time setting plus 100 msec. For final power evacuation to Power 
Transformer the time for cable size calculation shall be minimum 1.0 sec. 
l)	EMS/SCADA: Licenses for Remote Monitoring of EMS/SCADA - 2 Nos 
with provision of Concurrent viewing for all users.  Include provision of 
data telemetry/remote communication to NTPC REL PI server and 
REAMC 
Jaipur 
m)	The AC Cables shall be laid in trefoil formation using good quality trefoil 
clamps and other cable clamps shall also be able to sustain the harsh 
environment.  
n)	Closed Circuit Television (CCTV) and control and Monitoring System: 
CCTV system shall have full coverage for the BESS area and other area 
of strategic importance as decided during detailed engineering. For 
detailed specifications of CCTV system, refer relevant chapter of 
Technical Specifications. 
o)	1.9/3.3 kV grade LT cable shall be used for connection between PCS to 
Inverter (PCS) Transformer. 
The detailed scope of work in accordance with this specification is elaborated 
below. The scope of the contractor shall be deemed to include all such items 
which although are not specifically mentioned in the bid documents and/or in 
contractor's proposal but are needed to make the system complete in all 
respects for its safe, reliable, efficient and trouble-free operation and the same 
shall be furnished and erected unless otherwise specifically excluded as per 
Section Terminal Points & Exclusions. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
2.0 
3.0 
 
SUPPLIES & ASSOCIATED WORKS 
DC SIDE 
•  
Battery System 
•  
Battery Management System (BMS) 
•  
DC Cables including field connectors and DWC pipes 
•  
Inverter-Power Conditioning System (PCS) 
AC SIDE 
•  
LT Switchgear 
•  
HT Switchgear 
•  
PCS Transformer & Auxiliary Transformer  
•  
LT Cables  
•  
HT Cables  
•  
Cable Laying - DC, LT & HT cables 
•  
Energy Management System (EMS)/PPC /SCADA & 
Time Synchronization Equipment  
•  
Instrumentation and Communication cable 
•  
Earthing System 
•  
Lightning Protection System 
•  
Plant Illumination system  
•  
Auxiliary Power Supply System 
•  
Battery and Battery Charger 
•  
UPS 
•  
Harmonic Filters 
•  
Power Quality Meters/PQ mitigation devices 
•  
Grid interfacing equipment so as to meet statutory 
requirements. 
GENERAL SYSTEMS  
•  
HVAC/Cooling system (if applicable) 
•  
Fire Detection and protection system 
•  
Closed Circuit Television (CCTV) and Monitoring 
System 
 
BESS SYSTEM 
BESS shall be transportable, containerized energy storage system based on 
commercially available electrochemical storage solutions, capable of 
receiving, storing and delivering electrical energy at specified rate(s) suitable 
for the application laid out in the specifications herein. It comprises of unit 
batteries, battery management system (BMS), auxiliaries, such as HVAC and 
fire suppression systems, ac switchgear, Control Systems etc. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
3.1 
 
3.1.1. 
 
 
 
 
3.1.2. 
 
The salient Scope of Work:- 
Initial Design and Fabrication: - 
For the initial design and fabrication of the equipment, the Contractor shall 
•	Design, fabricate, and assemble a fully functional, transportable BESS that 
meets   the requirements delineated herein. This shall include a control system 
that provides standard input/output channels and appropriate control actions for 
all required operational and protective features. 
•	Fully document the design and expected performance of the BESS by means of 
documents, drawings, reports, data, and other submittals, as required herein. 
•	Perform factory acceptance testing of the BESS. 
•	Conduct design review meetings during initial design and fabrication, in 
Consultation 	with the 	Employer 	with 	special 	reference 	to 
the geographical/climatic conditions of the Project site. 
•	Obtain site-specific data in preparation for developing installation implementation 
plans. 
•	Develop 	site 	installation/construction 	drawings, 	specifications, 	and 
calculations. 
•	Supply any special equipment and tools required for maintenance of the BESS. 
•	Provide warranty for the entire BESS and its constituent equipment. 
Installation/Interconnection 
For installation/interconnection, the Contractor shall install equipment and services. 
•	Develop detailed start-up and site acceptance test (SAT) plans. • Obtain all 
permits necessary to transport the BESS to the site 
•	Ship the BESS to the project site. 
•	Assemble BESS components on site to produce a functional system (as 
required). 
•	Perform start-up testing and SAT of the BESS. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.1.3. 
 
 
3.1.4. 
•	Provide on-site Contractor representative during installation and/or 
interconnection activities by the Employer and during start-up and SAT of 
the BESS by Contractor. 
•	Obtain permits necessary to prepare the site and to install and interconnect 
the BESS to the grid. 
•	Provide a complete set of as-built drawings. 
•	Provide a training class for the Employer's technicians and maintenance 
personnel. 
 
Operation and Maintenance 
Bidder shall provide the operation and maintenance (O&M) of the BESS on 
comprehensive basis for the O&M Period as specified in this Document. 
Comprehensive O&M of the Plant during O&M period shall include 
replacement /disposal etc if any. 
BESS Parameter 
 
Item Description 
Requirement 
Battery Technology 
Any battery technology suitable for 
operation 	in 	site-specific 	climatic 
conditions can be used. 
Project Capacity 
As mentioned in clause 2.0 of chapter 1-A 
 
	Cycle 	Life/Project
Life/Service Life 
Design Life of the BESS including that of 
batteries (with degraded capacity) shall 
be 25 years. 
 
Batteries shall be designed for Minimum 
10,000 operational cycles.   
 
Project Life (O&M Peri15 years be 15 
years from date of successful 
commissioning of the Project. 
 
Power rating for full range 
of environmental condition 
at
As per Project Capacity 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 

project Site 

MWh rating (dispatchable 
Capacity at POI) for full 
range of environmental
condition at project Site 
 As per project capacity and allowed  
degradation. Refer Appendix 3A for 
details.  
Depth of Discharge (DOD) 
Bidder to decide the suitable battery 
storage DOD as per the offered battery 
technology. During the detail engineering 
stage, the Bidder must specify the BESS 
Battery maximum DOD level beyond 
which the Battery cannot be operated. 
Battery DOD vs life cycle graph also shall 
be provided. BESS control system shall 
be designed so that the above-mentioned 
maximum DOD level is not violated under 
any operating conditions/ circumstances 
during operation 
	Round-Trip 	ac-dc-ac
efficiency at POI 
BESS.  round trip AC/AC efficiency shall 
not be less than 80%. Refer appendix 3A 
for methodology of measurement. 
 
Use case requirements.  
 
(EMS system should have 
mentioned functionalities 
for desired utilization of 
BESS. Normal operation 
of BESS shall be for daily 
single cycle charging and 
discharging)  
 
 
 
a.	Should be capable of operating for 
Energy Arbitrage applications to 
maximize profit. That 
is charging BESS from 
Grid during lowest tariff scenario and 
discharging to Grid during highest tariff 
scenario, to maximize profit.   
b.	After commensurate Solar capacity is 
available, Integrated operation with 
Solar Plant to ensure optimized 
charging to BESS. So that the surplus 
solar 	energy from commensurate 
solar plant is fed to the grid during 
higher market tariff conditions to 
maximize 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 


revenue. sufficient BESS charging for 
non- solar hour discharge while also 
ensuring maximum discharge by solar 
to grid during solar hours. BESS 
Charging is recommended during Peak 
solar time & GRID discharge from solar 
may be planned during morning and 
evening solar hours.  
c.	Charging discharging as per owner's 
customer schedule.  
d.	VAR support to Grid / voltage 
Regulation  
e.	Frequency Regulation /Grid support  
f.	Ramp rate support  
g.	Power Quality mitigation to Grid  
 
Charge Discharge Cycles 
Daily One Charge discharge cycle per day 
is        envisaged at max C/3 rate. Refer 
operation requirement in appendix 3A for 
more details. 
Ventilation System inside 
the Container 
 Should be such as to maintain minimum 
and maximum Temperature as 
recommended by the manufacturer for 
optimum performance of  the batteries on 
continuous basis. 
Charging/Discharging 
rate/Ramp 	rate/Response 
time 
Suitable for Application requirement. 
However, the response time of the BESS 
system shall not be more than 1 (one) 
second. It shall be possible to charge the 
BESS system from zero power to rated 
charging power within 1 sec and from 
rated discharge power to zero power 
within 1 sec. BESS shall be able to 
discharge from zero power to rated 
discharge power within 1 sec time 
duration and from rated charging power 
to zero power within 1 sec time duration.  

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 

Power Factor range at POI
(minimum) 
As per CEA connectivity regulation when it 
is charging/discharging condition. 
VAR support to Grid facility 
In addition to reactive power support to gr 
id as per CEA regulation, BESS shall hav 
e facility to provide VAR support to the ex 
tent possible to  
Grid even when there is no active power 
flow during charging /discharging. Dynami 
c Reactive power compensation system 
for each 300 MW Solar Block for 
compliance of dynamic reactive power 
compensation at rated capacity at POI 
shall be in the scope of Owner and under 
execution. Bidder can utilize these reactiv
e compensation equipment for BESS 
Plant (corresponding to the designated 
Solar Block with which the individual 
BESS Block is getting integrated) along 
with any other additional equipment for 
compliance of dynamic reactive power 
compensation. 
 
	Identification 	and
Traceability 
 Battery Cells/Racks/Packs assembly shall 
meet the seismic requirement for the 
plant location of the BESS. Labeling of 
cells/batteries shall include 
manufacturer's name, cell type, name-
plate rating, year of manufacture etc. (to 
be decided during detailed engineering) 
Auxiliary Power 
Auxiliary consumption shall be included in 
RTE calculation. 
 
BESS Auxiliary consumption during 
nonsolar hours shall be fed from stored 
energy 
 
Refer Appendix 3A for more details 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
3.1.5. 
 
 
3.1.6. 
 
3.1.7. 
 
Cooling Time 
The Bidder shall clearly specify the 
maximum recovery time required to 
restore the BESS for functional 
availability between duty cycles. The 
maximum allowed cooling time between 
Charge to discharge or Discharge to 
charge would be 1 hr. 
Operational Window 
Refer Appendix 3-A 
Auxiliary Power 
 
The BESS shall include an auxiliary power system to meet the auxiliary power 
requirements of the BESS plant. The auxiliary power shall be drawn from 33 
KV BESS pooling Switchgear  being developed by bidder in BESS area. Aux 
supply system for the BESS Plant shall be developed in accordance with Cl. 
No. 1.32 and 1.33 of Chapter 1-B, above. 
The auxiliary power system and/or control system design shall provide for 
whatever emergency power is necessary for an orderly system shutdown 
during abnormal conditions such as a loss of grid power.  
 
Any kind of AC supply and DC supply for BESS SCADA/EMS system will be in 
scope of bidder.   
 
Refer appendix 3-A for other details. 
Mechanical Design:- 
a.)	All exposed surfaces of ferrous parts shall be thoroughly cleaned, 
primed, and  painted or otherwise suitably protected to survive outdoor 
conditions for at least design life of the system. 
b.)	Outdoor enclosures shall be weatherproof and capable of surviving 
intact under  the site environmental conditions specified. Outdoor enclosures 
shall be equipped to prevent condensation. 
c.)	Components mounted inside enclosures shall be clearly identified with 
suitable permanent designations that also shall serve to identify the items on 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
3.1.8. 
 
 
3.1.9. 
 
drawings provided. 
d.)	The site temperatures and the effect of temperature on component life 
shall be considered in developing the thermal design for all components, 
including the battery and PCS. Irrespective of the heat-removal system 
design the final rejection of all waste heat from the BESS shall be to the 
ambient air. Airhandling systems shall include filters to prevent dust intrusion 
into the BESS. 
e.)	The BESS shall include an HVAC / Liquid Cooling system designed to 
maintain battery temperatures at levels acceptable to the Contractor's normal 
Battery warranty conditions, conducive to acceptable battery life, and as 
required to maintain battery capacity for all seasons/climatic conditions at the 
site. The air cooling/liquid cooling system shall be designed to promote 
temperature uniformity within the battery system. 
Fire Protection: - 
The Contractor shall design and install a fire protection system that conforms 
to national and local codes, good engineering practice and CEA guidelines. 
The fire protection system design and associated alarms shall take into 
account that the BESS will be unattended most of the time. If required by the 
type of fire protection system provided, the Contractor shall calculate and take 
into account the heat content of the battery  cell materials in designing an 
appropriate fire protection system. Separate fire protection systems may be 
used in the battery, PCS, and control areas. For high energy density 
technologies, the contractor shall also provide thermal runaway 
characterization of the battery storage systems. 
 
Battery Energy Storage System is prone to fire hazard, the bidder shall 
provide suitable means such as fire barrier between switchyard and BESS, as 
applicable, to avoid fire to spread from BESS to Yard equipment. The safety 
of the equipment / personnel related to BESS operations will be in the scope 
of the bidder. Owner will in no way be responsible for any loss/ damage due 
to any fire accidents.  
Toxic Materials: - 
If any toxic substance can be emitted from the equipment during a failure, fire, 
or emergency or protective operation, description of the toxic nature of the 
substances as well as treatment for exposure to it shall be included in the 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.1.10. 
 
 
3.1.11. 
 
 
 
O&M manual. Their treatment and disposal shall be in accordance with the 
New Hazardous Waste Management Rules 2016/latest guidelines notified by 
the Central/State Government authorities. 
 
Maintenance and Repair 
The Contractor shall supply all equipment, and materials and deploy 
manpower needed to maintain the BESS performance and safe operation, 
including all maintenance required to satisfy the operation performance and 
warranty terms and conditions. 
The Contractor shall list all maintenance activities to be carried out under the 
maintenance contract. For each maintenance item, the list shall include a 
description of the item, the expected frequency (maintenance interval), the 
time required to perform the maintenance, any anticipated parts replacement, 
and any potential problems in carrying out the maintenance. 
Factory Acceptance Testing of BESS 
a)	The Contractor shall develop and submit to the Employer for its review 
and approval a comprehensive FAT plan that shall demonstrate that the 
BESS will meet the requirements of the specification. The Employer shall 
have the right to request  reasonable changes to the test plan. 
b)	Where full-scale testing of larger systems at the factory may be difficult 
or impossible due to the large system, the FAT shall be carried out at a 
subsystem or  module level and shall consist of tests of suitable % of the 
subsystems or modules  ( to be decided during detailed engineering) that 
comprise the complete BESS, to the extent possible. In the FAT plan, the 
Contractor shall clearly state what is being tested and shall fully explain any 
features or functions of the fully assembled BESS that would not be fully 
tested in the reduced-scale testing proposed. In such a case, the SAT plan 
shall further describe how the tests that could not be carried out in the factory 
will instead be carried out at the site. 
c)	After the Contractor determines that the BESS is fully operational, the 
Contractor shall conduct a FAT in which the Contractor shall demonstrate to 
the Employer  that the BESS is fully operational and performs as specified. 
This includes but is not limited to the following: 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
 
 
 
 
•	Visual inspection of all provided equipment, including dimensions and overall 
design. 
•	Verification of proper mechanical construction such as electrical connection 
torques. 
•	Verification of sensors, metering, and alarms. 
•	Verification of all control functions, including remote control and monitoring, and 
communications interfaces. 
•	Verification of BESS performance at full/partial power and energy ratings 
•	Verification of maintenance and replacement features for unit batteries and 
other key components. 
•	Verification of compliance with specifications. 
	d) 	During the FAT, the BESS shall meet the following: 
•	Be operated and function as specified and designed in all the operating states, 
use cases, and duty cycles specified herein. 
•	Meet the power and energy requirements specified herein 
•	Be demonstrated to meet the safety and response to catastrophic failure 
requirements specified herein. 
•	Have the efficiencies, response capabilities, and other features specified herein 
and/or proposed by the Contractor 
e) Operation of all control, protective relaying, and instrumentation circuits 
shall be demonstrated by direct test, if feasible, or by simulating operating 
states for all parameters that cannot be directly tested. Automatic, local 
(control console), and remote operation of the controls shall be demonstrated. 
f) 
Factory testing shall (preferably) demonstrate operation at expected 
temperature extremes at the independent laboratory. Certification of operation 
of critical components and subsystems in the battery, PCS, and control 
systems shall be submitted at the time  of the FAT. The Contractor shall 
submit to the Employer for approval, 90 days before the FAT, a list of 
components and subsystems for which independent lab testing certification 
will be sought. 
g) The Contractor shall perform any and all system modifications required 
during start-up and testing. The testing may be suspended as a result of a 
BESS malfunction and resumed only on rectification of problem items. Such 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
3.1.12. 
 
 
 
 
 
suspension  and resumption will occur at the sole discretion of the Employer. 
h) The BESS will not be accepted for shipment until all FATs have been 
successfully completed. In addition, the Employer will verify that all provisions 
of the contract have been met, including verification of all required submittals, 
any spare parts delivery, and any required system modifications. 
Warranty 
a)	The Contractor shall provide warranty for the entire BESS and its 
constituent equipment as per standard warranty conditions of the respective 
equipment. However, warranties for Battery containers is envisaged for 
complete life of project (15 years) as per desired operational requirement. 
 
b)	Contractor shall procure performance guarantees from the OEM to 
ensure minimum performance levels for predefined application(s) as per the 
terms of the specification. The Warranty shall clearly indicate life expectancy 
given  discharge profiles provided for the application. 
 
c)	For the battery storage (unit or racks), the warranty shall cover parts 
warranty including battery nominal capacity ratings in order to meet the 
complete project Life condton described in this specification. 
d)	Warranty replacement shall be required for individual unit batteries that 
degrade in        performance to the point at which the BESS cannot meet the 
requirementsspecified in this specification up to the End of Project Life and/or 
for unit batteries that materially degrade the availability, reliability, safety, or 
functionality of the BESS. 
e)	Additional warranty requirements are as follows: 
The warranty shall specify the terms and conditions of the warranty, including 
operating conditions requirements, procedures that must be followed, and all 
maintenance requirements. The warranty terms shall be easy to understand 
and shall be clearly stated. 
The warranty shall provide an explicit statement as to the warranted cycle life, 
warranted calendar life, warranted annual degradation and warranted round 
trip efficiency of the battery. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.1.13. 
 
The warranty shall include a simple and easy to understand proration 
formula, if any, to be used in crediting the Employer for unused life or 
capacity of equipment  replaced or repaired. 
The warranty shall specify the scope of service associated with software 
updates. The warranty shall specify the scope of service included in 
replacement or repair of the equipment. 
The warranty shall specify all labor, materials, shipping charges, and other 
Employer expenses not included in the warranty. 
The warranty shall specify the estimated time to complete the 
repairs/replacement required to restore the BESS to the warranted 
performance level. The time shall be given as the number of working days 
from the time of notice to the Contractor  that the BESS has failed to meet the 
performance requirements. 
 
APPLICATION REQUIREMENT 
Bidder to operate the BESS plant as per owner/owner's customer 
requirement. The BESS should have following functionalities to enable the 
owner to use the BESS for different use cases.  
 
Integrated operation: Refer "use case requirements" under cl. No. 3.1.4 of 
Chapter 1-A,  
Scope shall include EMS configuration to operate BESS at various modes as 
per Grid requirement mentioned in specification and integrated operation with 
Solar plant and Plant Scheduling as per Grid/RLDC requirement during O&M. 
Bidder is required to provide Hybrid PPC which shall control the generation of 
Solar Plant as well BESS Plant and shall be integrated with Solar and 
optimize the BESS charging & Grid injection. The PPC shall be acting as 
hybrid PPC for controlling the entire solar capacity (of each block) and BESS 
plus any other as per employer's requirement for the project. The Hybrid PPC 
shall be capable of integrating with the master PPC of the Commensurate 
Solar Plant in future. Master PPC of commensurate solar capacity for 
charging of BESS shall be in the scope of owner. 
Corresponding capacities of Solar Plants/Blocks associated with the BESS Blocks 
are mentioned in the Appendix-6. 
Hybrid PPC shall have the capability to communicate with the slave PPC(s) 
(Solar plus BESS) and required functionality as mentioned above shall be 
met with the Hybrid master PPC/EMS system. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
Further design and logic details shall be finalized during detailed specification.. 
Schedule Charge and Discharge: The BESS shall be provided with 
scheduled-based charging and discharging facility. The BESS plant operator 
shall be able to schedule the BESS charging and discharging power. The 
facility shall also be provided to schedule the BESS charging and discharging 
power from the Owners' customer. The BESS scheduling shall be possible for 
complete one day with 15minutes time block interval. Schedule revision shall 
be possible as many as required during operation. Schedule overwriting 
facility shall be provided. 
 
Manual Control: In this mode, the BESS shall be able to charge and 
discharge its battery through manual intervention. The BESS operator shall 
be able to provide power set point to BESS through BESS SCADA HMI. 
BESS SCADA shall also have the facility to receive the charge and discharge 
power setpoint from RLDC/LDC and owner's control center. 
Provision shall be provided to select the operation mode in the BESS SCADA HMI. 
At a time, only one operational mode shall be selected. 
 
Reactive Power Control: The BESS shall be required to provide reactive 
power (capacitive and inductive) support to the grid for voltage regulation 
purposes. BESS operator shall be able to provide reactive power/power factor 
set point through BESS SCADA HMI (manual intervention). BESS SCADA 
shall also have the facility to receive the reactive power setpoint from 
RLDC/LDC and owner's control center. 
 
Dynamic Reactive power compensation system for each Solar Block for 
compliance of dynamic reactive power compensation at rated capacity at POI 
shall be in the scope of Owner and under execution. However, Bidder can 
utilize this reactive compensation equipment for BESS Plant (corresponding to 
the designated Solar Block with which the individual BESS Block is getting 
integrated) for compliance of dynamic reactive power compensation at rated 
capacity at POI under CEA technical standard of connectivity to Grid and it's 
amendments/clarifications thereof. In addition to the dynamic reactive 
compensation system being developed by owner for the Solar Plant, if 
additional equipment is required for the BESS plant to comply with the Grid 
connectivity requirements as per Grid authorities, the same shall be in the 
scope of bidder. The BESS shall be possible to charge and discharge 
continuously at any power 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
3.1.14. 
 
 
 
 
 
between 0 (zero) to rated power. 
 
The BESS charging and discharging power shall be limited to it's rated power 
for all operation control modes. The BESS active power capacity shall be the 
remaining capacity left after providing reactive power. 
 
Bidder to do all the required software logic/coding modification during 
commissioning and O&M stage as per owner's requirement for the 
applications listed above 
 
Other necessary Criteria: - 
a)	BESS shall be capacity of operating in the frequency range of 47.5 Hz to 52 
Hz and be able to deliver rated output in the frequency range of 49.5 Hz to 
50.5 Hz. 
b)	BESS shall be capable of operating when voltage at the interconnection 
point onany or all phases dips/rises to the high or low levels. The levels 
applicable for wind/solar inverter-based generation may be referred as 
available in Central Electricity Authority (Technical Standards for 
Connectivity to the Grid) Regulations. 
c)	The safe and reliable operation of power system is ensured by frequency 
control    as well as voltage control. BESS to be implemented shall have 
provisions for Primary frequency control. The BESS performs regulations in 
one or several pre-defined ways (e.g. regulating its own output power 
according to the orders given by EMS/SCADA system) to achieve an active 
power balance between generation and demand to maintain the power 
system frequency within a reasonable range. 
d)	BESS shall operate to maintain voltages as per specified voltage ranges in 
Grid standards. BESS shall have feature to detect the voltage of 
interconnection point,and regulate voltage independently. The response 
time of the BESS shall not exceed the value specified in relevant standards 
or grid codes. 
e)	BESS shall operate in a manner to promote the power system reliability and 
improve the power quality. When power quality problems, such as voltage 
dip, flicker, unsatisfactory power factor, etc., occur in power system, the 
BESS 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
 
 
 
 
 
4.0       
4.1 
 
4.2 
could  eliminate these problems by flexible active and reactive power output in 
this function. 
f)	The BESS should provide reliable protection and not be limited to as an 
overvoltage/under-voltage protection, overcurrent protection, low- 
temperature/over-temperature protection of battery, DC insulation 
monitoring, etc. 
g)	BESS is required to have the following basic functions: 
i.)	Monitoring: Monitor operational parameters, equipment status and 
communication status, alarm and faults of main equipment and BESS 
system, etc. 
ii.)	Information exchange: Receive and process information with 
RLDC/NLDC including operation parameters, switching information 
various alarms and alerts, protective action signals, control 
information, etc. 
iii.)	Control: Including control mode and parameter setting with 
RLDC/NLDC. 
h)	The static information like detailed write-up on present operation 
methodology of BESS, forbidden zones, number of cycle limits, Auxiliary 
consumption details, capability curve, simulation models (RMS/PSCAD) 
along with description or any specific information about BESS shall also be 
furnished as and when required by RLDC/NLDC/SLDC. 
    POWER EVACUATION SYSTEM, TELEMETRY & SCADA  
Power Evacuation System: Refer Part A Chapter 1-B clause 1.04 
Telemetry System: The arrangement to transmit data required by the Load 
Dispatch Centre (LDC) from BESS system to NLDC/RLDC/SLDC through 
owner's FOTE as project pooling substation as per extant regulations and 
procedures for grid management up to KPS-III substation is in contractor's 
scope. The necessary details of connecting substations, availability of 
systems at ISTS substations/SLDC/ RLDC has to be ascertained by bidder for 
ensuring the Telemetry/data communication till final control centers. The 
required hardware and software, including laying of Communication/Fibre 
Optic cable to 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
4.3 
owner's' FOTE panel at 33/400kV Project Pooling substation  required for 
communication of BESS plant data is included in the contractor's scope. 
Communication link and communication controller/Gateway used for data 
communication to LDC shall be redundant (one for normal operation and other 
as hot standby). If any upgradation/ modification required at FOTE at Owner's 
Switchyard, it shall be done by the bidder.  
Bidders are advised to update themselves with State SLDC/STU/CTU/RLDC 
requirement for compliance related to Automatic Meter Reading (AMR), 
telemetry data, channel, and procedures for engineering of telemetry solution 
accordingly. 
The above real time data communication facility with REMC/RLDC shall 
comply CERC (Communication System for Interstate Transmission of 
electricity) Regulation 2017, Procedure for Implementation of the Framework 
on Forecasting and Scheduling for Renewable Energy (RE) Generating 
Stations, CEA (Technical Standards for Communication System in Power 
Systems Operations) Regulations,2020 and amendments thereof. 
Provision of SCADA/EMS/ HMIS/SERVER Operator Work-Station (OWS) at 
designated control room for BESS Plant 
SCADA/EMS & other associated electrical system of BESS shall be placed at 
designated control room for BESS Plant and accordingly the designated 
control room for BESS Plant shall be designed by Bidder. 
Sl No 
Description 
Quantity 
1 
Engineering cum Operator work station (EWS+OWS)  
(Server with  Monitor) 
01 Set 
2 
Operator work station (OWS) (Server with Monitor) 
01 Set 
3 
Portable (laptop based) EWS 
01 No 
4 
Historian (Desktop) 
01 No 
5 
55 Inch LED display 
01 No 
6 
Time Synchronization equipment* 
01 No 
7 
Control Desk 
01 Set 
8 
Chairs for Control Desk 
02 No 
9 
Laser Printer  
01 No 
*The EMS/SCADA all other related system shall have facility to synchronize 
time on Network Time Protocol with Time Synchronization Equipment to be 
supplied under the package. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0 
2-B CIVIL SCOPE OF SUPPLY & SERVICES 
SCOPE 
The broad scope of work under this package shall include Civil, Structural and 
Architectural Works related to but not limited to the following areas, System, 
Structures / Substructures, Buildings and Facilities: 
A. Design & Construction of Facilities  
(To be read in conjunction with Tender Drawings) 

S.No. 
Facility / Building 
Quantity 


1.  
Site investigation- Topography 
survey, & Geotechnical 
investigation 
Topography Survey and 
Geotechnical Investigation 
Report shall be shared by 
Owner. However, additionally 
Bidder can also carry out the 
investigation (As per system 
requirement and 
specifications) 


2.  
Central Monitoring and Control 
Station(CMCS)/ Main Control 
Room (MCR)/ Designated 
Control Room of BESS Plant 
Pre-Engineered Building (PEB) 
(Size to be decided during 
detailed engineering) 


3.  
Inverter (PCS) Room(s) - 
PreEngineered Building (PEB) 
/ Containerized 
System/outdoor PCS with 
shed and canopy 
structure 
As required. 


4.  
Room for HT/LT switchgear 
and auxiliary power system - 
RCC/ Pre-Engineered Building 
(PEB) / Containerized System 
As required. 


5.  
Permanent Store-Room / Ware 
House (Pre-Engineered 
Building) 
1 No. store room for each 
block of required size for 
mandatory spares 


6.  
Security Room 
Minimum 01 Nos for each block 
The minimum built-up size of 
Security Room may be 
mentioned as 9.0 Sq.M (i.e., 
3mx3m Clear or similar). While 
Toilet and Wash Basin can be 
included within the room (in 




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 




case of RCC / Brick Work) or 
can be a separate unit 
(Prefabricated Units), but 
Waste disposal arrangement 
would be considered outside 
the given built up area. 


7.  
Cable 	Trenches 	/ 
	Trestle including 	any 
	Cable 	Tray 
supporting facility 
As required. 


8.  
	All 	Equipment 	Supporting 
Foundation and Structures 
As per Detailed Engineering & 
Geotech Investigation 
including Reference to Flood 
Levels. 


9.  
Approach Roads & Internal 
Roads 
As per bidder's proposal and 
Tender Drawing (Refer Vicinity 
Map / Layout and Road 
Section 
Drawings). Necessary 
interconnection with approach 
roads (available or to be 
constructed as per vicinity 
map) shall be in the scope of 
the bidder.  
 
Bidder is required to construct 
the approach road separately 
for accessing the BESS 
Project, without hindering the 
O&M activities of owner's 
substations/solar plant. 


10.  
Drainage system (Internal & 
External along approach road) 
As per bidder's proposal, and 
requirement 


11.  
Project Boundary Fencing with 
Gate(s) 
NTPC REL Park fencing is in 
the scope of the owner, 
however individual block 
fencing shall be the scope of 
the respective bidder 


12.  
Fencing of blocks, internal 
fence and Gates, e.g. for 
Yards (Transformer, PCS, 
harmonics etc.) 
Fencing of the individual 
blocks and related facilities 
such as switchgear room, 
control room and harmonic 
filter etc. including installation 
of gates shall be done as per 
tender 
drawing 




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 


13.  
 
 
 
B. 
 
1. 
2. 
(
3. roads.
4. 
Attachments
:
Annexur
e
Annexur
e
Annexur
e
   
Air-conditioned Porta cabin 
with complete electrical works 
and required furniture for use 
as Office/conference room and 
separate environmental 
friendly Toilet Container or 
Mobile toilet with water tank 
 
Any other misc. requirement necessary for completion of commissioning & 
operation in line with Bidder's technical proposal / detailed Engineering.
Site Preparation (as required for installation of 
equipment etc. during construction, 
Cutting, Clearing, transporting and disposal of plants, bushes, other 
vegetation, roots, tree- stub, Old structures
Site grading including slope protection, ground preparation/ filling/ levelling 
if required) of the identified area for 
Temporary drainage including any dewatering, site approach & service 
 
Arranging construction power and water 
supply
 
-2: Area Drainage Study Report-
-3: Bore Log & ERT Result for Khavda 
PSS
-4: Contour Drawing Sea Level 
 Minimum one nos. of air 
conditioned Porta Cabins having 
cumulative area not less than 300 
sq. ft. for Office with necessary 
facilities shall be provided by the 
respective bidders in their plot for 
Owner's use. Prior to supply, the 
Bidder shall submit the Office 
Porta Cabin layout proposal to 
Site HOP / Engineer in Charge for 
approval. The porta cabins shall 
be equipped with AC, Furniture, 
Fan, Tube light, plug sockets and 
other equipment for comfortable 
working at construction site for 
use as Office. The Porta Cabin(s) 
for office shall also have a 
LaserJet A4 printer of reputed 
make. A separate environmentally 
friendly Toilet Container or Mobile 
toilet with 
 
water tank shall be provided.  
 
Battery containers 
erection, and commissioning 
activities
 etc.  
BESS plant. 
 
2022 
-1 
 / 
). 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH BESS 
AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. 
NO: NGEL-CS-5779-004(BESS1)-9 
2-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
NOTES  
 
A. In case, any study / investigation report / design carried out by owner, has 
been shared with bidder, then it is solely for the purpose of guidance of 
the bidder. Bidder may cross verify the data / design system on its own 
without any financial / time implications to owner.  
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
A. 
 
 
ANNEXURE - 1 
Survey, Investigation report & Recommendations (if any) 
Geotechnical investigation work (if required) shall preferably be got 
executed by the Contractor through the Enlisted agencies for Renewable 
Energy (RE) Projects as mentioned below: 
1.	M/s Arun Soil Lab Pvt. Ltd 
2.	M/s Highway Engineering Magnitude Consortium (HEMC) 
3.	M/s Velciti Consulting Engineers (P) Ltd (VELCITI) 
4.	M/s Soigne Engineering Consultants (SOIGNE) 
5.	M/s Unique Engineering Services (UNIQUE) 
6.	M/s The Designers Consortium (DC) 
7.	M/s National Engineering Consultants & Testing Laboratory (NECTL) 
8.	M/s Gaveshana Geo Sciences Pvt Ltd (GAVESHANA)  
9.	M/s Idax Consulting & Research Pvt. Ltd. (IDAX)  
10.	M/s KCT Consultancy Services (KCT) 
11.	M/s Cengrs Geotechnica Pvt. Ltd. (CENGRS) 
12.	M/s CEG Test House And Research Centre Pvt. Ltd. (CEG)  13. 	M/s 
Vishwas Geotech Pvt Ltd (VISHWAS) 
14. 	M/s M K Soil Testing Laboratory Private Limited (M K SOIL)  15. 
	M/s Genstru Consultants Pvt Ltd. (GENSTRU) 
 
*Refer Part B of technical specifications 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-B 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0 
 
 
2.0 
3.0 
2-C MISCELLANEOUS   
CODES AND STANDARDS 
All works shall be carried out as per the standards/codes (IEC, IS etc.) 
referred in the specification. All standards, specifications and codes of practice 
referred to shall be the latest editions including all applicable official 
amendments and revisions as on date of opening of bid. In case of conflict 
between this specification and those codes/standards referred the former shall 
prevail.  
Equipment complying with other internationally accepted standards such as 
BS, UL, DIN, VDE etc. will also be considered, if they ensure performance and 
constructional features equivalent or superior to standards listed in the 
specification. In such case the Bidder shall clearly indicate the standards 
adopted, furnish a copy in the English of the latest revisions in force as on 
date of opening of bid and shall clearly bring out salient features for 
comparison. 
APPROVALS 
The scope of the bidder includes complete design and engineering, technical 
coordination (including participation and arranging technical co-ordination 
meetings), finalization of drawings/ documents, submission of engineering 
drawing / documents and processing of their approvals by the Employer as 
per relevant clauses of Section VI (Technical Specifications) and other 
relevant clauses given elsewhere in the Technical Specifications. Further, the 
scope shall also include submission, in proper shape & format, of all types of 
manuals, handbooks & documents in requisite numbers to the Employer at 
different phases of the project as per the requirement of Employer. The 
contractor shall have to arrange technical coordination meetings and ensure 
participation 
Makes of all Bought Out Items shall be subject to approval of 
NTPC/NGEL/NTPC REL QA Dept. Approval of Engineering drawings shall not 
be treated as approval of makes of bought out items. 
PAINTING 
The bidder's scope of work includes painting of all equipment and structures 
as per the Employer's standard color-coding scheme. The painting shall 
include required application of finish paint indicated elsewhere in the 
Technical Specification. The quality and finish of paints shall be as per 
standards of BIS 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
4.0 
5.0 
6.0 
7.0 
or approved equivalent, suitable for coastal (corrosive) conditions of site. Employer's 
Color-Coding scheme shall be furnished during detailed engineering stage. 
TESTING 
During detailed engineering, the contractor shall submit for Owner's approval 
the reports of all the type tests as listed in this specification. Unless specified, 
the type test should have conducted within last ten years from the date of bid 
opening. These reports should be for the test conducted on the equipment 
similar to those proposed to be supplied under this contract and the test(s) 
should have been either conducted at an independent laboratory or should 
have been witnessed by a client. 
However, if the contractor is not able to submit report of the type test(s) 
conducted within applicable period or in the case of type test report(s) are not 
found to be meeting the specification requirements, the contractor shall 
conduct all such tests under this contract at no additional cost to the owner 
either at third party lab or in presence of client /owners representative and 
submit the reports for approval. 
All acceptance and routine tests as per the specification and relevant 
standards shall be carried out. Charges for these shall be deemed to be 
included in the equipment price. 
SPARES 
The Bidder shall include in his scope of supply all the necessary Mandatory spares 
as described elsewhere in the Bid documents. 
TRAINING OF EMPLOYERS PERSONNEL 
The bidder shall provide training (free of cost) to the personnel of Owner for 15 
man-days at site for erection, testing, commissioning and O&M. Expenses 
towards travel, lodging, and boarding and other expenses for the Owner's 
personnel shall be borne by owner. 
PERFORMANCE GUARANTEE (PG) TEST 
The performance guarantee tests shall be carried out as per the procedure 
specified elsewhere in the Technical Specification. All special equipment, tools 
and tackles instruments, measuring devices required for the successful 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-C 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
8.0 
 
 
conductance of PG test shall be provided by the bidder, free of cost. All costs 
associated with the PG tests shall be included in bid price.  
OPERATION AND MAINTENANCE (O&M) 
Comprehensive O&M of the complete BESS system and power evacuation 
system upto 33 KV interconnection points under subject package for a period of 
15 years from the date of successful commissioning of  full project capacity is in 
the scope of the bidder. Additionally, the comprehensive O&M of the project 
part capacity commissioned shall also be in the scope of the bidder. 
Additionally, bidder to refer commercial portion of bidding document for details 
regarding O&M of part capacity commissioned and payments. 
 
 
 
  
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
2-C 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
PART-A 
SUBSECTION - 3 
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
PART-A 

CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
1.0 
1.01 
2.0 
2.01 
2.02 
3-A TERMINAL POINT AND EXCLUSIONS 
ELECTRICAL INTERFACES 
TERMINAL POINT  
 
The Bidder shall terminate each BESS feeder of 33kV voltage at Owners' 33kV 
Main Pooling Switchgear of 33/400kV Pooling Substation switchyard being 
developed by Owner as indicated in Tender SLD and appendix -6. All hardware 
required for 33kV cable termination at 33kV Main Pooling Switchgear including 
additional support arrangements (if any required) inside Owner's switchgear 
room shall be under scope of bidder. Bidder to refer Appendix-6 for further 
details. 
CIVIL INTERFACES 
TERMINAL POINT 
All Project Roads and all Drains (Refer Vicinity Map / Layout - Tender Drawing) 
within the plot are in Bidder Scope and shall be constructed and connected 
suitably with Main Approach Road and External drainage (if any) by the Bidder. 
In addition to permanent boundary wall/chain-link periphery fencing for the 
block(s), any temporary arrangement for safety and security of the project as 
well as any storage arrangement etc. during construction would be in Bidder 
Scope. All temporary arrangements w.r.t approach roads, drainage, office set 
up etc. as necessary to take up the project construction work, would be in 
bidder's scope. 
 
EXCLUSION 
NIL 
(Additionally refer appendix -4 of part chapter 1-A for facilities provided by owner for 
the project) 
 
 
 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
3-A 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANNEXURE - 2 
 
 
 
Area Drainage Study Report-2022 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
3-A 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
 
 
 
 
 	 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANNEXURE - 3 
 
 
 
Bore Log & ERT Result for Khavda PSS-1 
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
3-A 

CLAUSE NO. 
        TECHNICAL SPECIFICATIONS 
 
 
 
ANNEXURE - 4 
 
 
 
 
Contour Drawing Sea Level 
 
	 	 	 	CAD file attached as Annexure  
 
 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION BID DOC. NO: 
NGEL-CS-5779-004(BESS1)-9 
3-A 


A 
Draft Final Report on 
Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann 
of Kutch, Gujarat 
 
Prepared for 
National Thermal Power Corporation Limited 
  
 
Prepared by 
Prof. Pranab Kumar Mohapatra [PI] 
Dr. Harsh L. Shah 
 
Indian Institute of Technology Gandhinagar  	 	 	AgroCast Analytics Pvt Ltd 
 
 
July 2022 
 
Contents 
Abstract	1 
1.  Introduction	2 
2.  National Thermal Power Corporation (NTPC) Ltd	2 
3.  Objectives	3 
4.  Study Area	4 
5.  Review of literature	6 
6.  Datasets, Model, and Method	8 
6.1  Datasets	8 
6.1.1  Topography Sheet	8 
6.1.2  Digital Elevation Model	9 
6.1.3  Land Use Land Cover	13 
6.1.4  Soil	14 
6.1.5  Rainfall	15 
6.1.6  Air Temperature	16 
6.1.7  Wind	16 
6.1.8  Sea Level	16 
6.1.9  Satellite images	17 
6.1.10  Projected Climate	18 
6.2  Numerical Modelling	18 
6.2.1  Hydrological Model	18 
6.2.2  Hydraulic Model	19 
6.3  Methods of Analysis	19 
6.3.1  Analysis of rainfall	19 
6.3.2  Analysis of air temperature	20 
6.3.3  Analysis of wind	20 
6.3.4  Analysis of sea level	20 
6.3.5  Flood inundation maps using Satellite images	20 
6.3.6  Delineation of watershed	21 
6.3.7  Simulation of streamflow	21 
6.3.8  Estimation of the return period	21 
6.3.9  Analysis of Projected Climate	22 
6.3.10  Proposed drainage network design	22 
6.3.11  Proposed recharge pits	23 
7.  Results and discussion	25 
7.1  Rainfall	25 
7.2  Air Temperature	28 
7.3  Wind	33 
7.4  Sea Level	36 
7.5  Flood Inundation mapping using Satellite image	37 
7.6  Watershed	38 
7.7  Simulated Streamflow	38 
7.8  Return Period Flows	44 
7.9  Projected Change in Climatic Variables	50 
7.10  Flood inundation maps using HEC-RAS 2D	53 
7.11  Proposed drainage network and recharge pit	60 
7.12 Proposed embankment	65 
8. Recommendations	67 
References	69 
Annexure	74 

i 
 
 
 
ii 


Abstract 
In a global effort to mitigate climate change, India has shifted from coal-based to solar-based 
power generation by installing 35 GigaWatts (GW) of solar power as of June 2020. Recently, the 
government of India laid the foundation stone for the 30 GW renewable energy park in Kutch 
district, Gujarat, India. The National Thermal Power Corporation (NTPC) has been awarded a 
9500-hectare land area to install a 4.75 GW wind-solar hybrid project. The project site is close to 
the Arabian sea and in the desert. Therefore, the study on climate vulnerability is essential to 
mitigate the worst impact of flooding, rise in temperature and sea level, and cyclones. Moreover, 
water management is one of the essential factors as the site is located in an arid region. Hence, 
an analysis of climatic variables (rainfall, temperature, and wind) over the study area using 
observed data from the Indian Meteorological Department and the European Centre for Medium-
range Weather Forecasts has been carried out. In addition, the projected change in climatic 
variables using General Circulation Models under different scenarios has also been studied. The 
sea level anomaly and sea-level rise for the 25-50 years return period have been analyzed using 
Copernicus Climate Change Service and Global Tide and Surge Reanalysis data, respectively. 
High-resolution satellite images to map water extent during the recent monsoon season have 
been used. The study area's hydrological and hydraulic models to prepare the flood inundation 
maps have been set. Combining the above results, a drainage network, recharge pits, and a 
protection wall (embankment) for the NTPC site have been recommended. These solutions will 
provide smooth functioning of the solar park even under the worst conditions. 
 
1. Introduction 
Fossil fuel emits a high level of greenhouse gas and carbon dioxide, significant contributors to 
global warming, climate change, and air pollution. Moreover, climate change has put 
tremendous pressure on society and infrastructure. Therefore, the Paris climate change 
agreement was adopted by 196 countries to limit global warming. As per the agreement, India 
has agreed to cut the greenhouse gas emissions intensity of its GDP by 33-35% by 2030. To 
achieve the above target, India has decided to install 175 gigawatts (GW) of renewable energy 
plants by 2022 (NITI Aayog, 2015). 
Recently, The Government of India has come up with the world's largest renewable energy 
project to generate 30 GW of power in Kutch, Gujarat. This project helps transform 72,600 
hectares (Ha) of wasteland into a hybrid renewable energy park. For the renewable energy park 
development, land has been allotted to Adani Green Energy Ltd, Sarjan Realities Ltd, National 
Thermal Power Corporation (NTPC) Ltd, Gujarat Industries Power Company Ltd, and Gujarat 
State Electricity Corporation. The NTPC has planned to implement a solar-wind hybrid park 
with 4.75 GW power generation capacities over a 9,500 Ha land area. 
NTPC hybrid renewable energy park will develop over the arid region of Kutch, and the site is 
located 80 km from the Arabian sea towards the East. Hence, there might be flooding in the plant 
site due to tidal water and the rainwater collected from the catchment area. Therefore, a detailed 
study of the terrain, hydrology, and drainage network design is required to prevent flooding in 
the plant area. Moreover, rainwater harvesting storage structures may be necessary for the water 
management of the study area.  
2. National Thermal Power Corporation (NTPC) Ltd 
The NTPC is an Indian government undertaking working in the power sector and allied 
activities. The NTPC Ltd has commissioned 1.088 GW of renewable energy projects. Moreover, 
2.284 GW of renewable projects is under implementation. NTPC Ltd plans to establish 32 GW 
capacity plants through renewable energy by 2032. 
 
 
3. Objectives 
The main objectives of the present study are: 
•	To study existing topographical features of the proposed site and its surrounding 
area; 
•	To analyze historical and projected climatic variables over the study region; 
•	To review existing natural drainage network; 
•	To prepare flood inundation maps using satellite images and a modeling 
framework; 
•	To estimate flood hydrographs; 
•	To design a drainage network over the study region; 
•	To design rainwater harvesting storage structures and; 
•	To design a protection wall to prevent seawater from entering the site. 
 


4. Study Area 
Our study area is the NTPC plot in a 30 GW renewable energy park. NTPC plot is located 
at 24º05'N 69º30'E and has a total geographical area of 9,500 Ha (equivalent to the size of 
Rajkot city). NTPC plot is located between the India-Pakistan border and Khavda village, 
Kutch, Gujarat (Figure 1). The Khavda village is the last point accessible by the civilians in 
the area. The Border Security Force (BSF) and Army installations are beyond the India 
bridge operated by the BSF. Only the Gujarat state highway (GJ SH 45) road leads to the 
project site. Due to national security reasons, 'no-go zones' are marked around the project. 
NTPC plot is 30 km away from the India Bridge check post. Shakoor Lake (Northwest) and 
Rann of Kutch lake (East) are located near the NTPC plot. The nearest railway station and 
airport are situated in Bhuj. 
The study area is located on a tectonically active northwestern margin of the Indian 
continental shield, and it lies in seismic zone V of the seismic zoning map of India (Singh 
and Srivastava, 2011). Centuries ago, the Great Rann of Kutch was part of the Arabian sea 
(Gujarat Biodiversity Board, 2013). After the earthquake sea bed was exposed and turned 
the entire area into a desert (Das et al., 2017; Sharma et al., 2021). In 1819 a major 
earthquake destroyed the Indus river connection with Rann and Kori creek by forming the 
mound of Allah bund (Gujarat Ecology Commission, 2011; Naik et al., 2020; Singh and 
Mandal, 2020; Thakkar et al., 2012). It is a vast expanse of arid land, just 70 km from Kori 
creek. This creek is an entry point for the Arabian seawater to the Great Rann and supports 
dense patches of mangrove (Gupta et al., 2002; Kumar et al., 2017). A large part of the area 
is covered under shallow sea waters during high tides (Jothimani and Garg, 1992; Majethiya 
et al., 2016). It results in very high salt content with sodium chloride as the dominant salt 
(Central Ground Water Board, 2014; Hörmann et al., 2016; Juyal, 2014). Moreover, the 
water table of Rann ranges between 1 and 2m (ENVIS, 2012). During the monsoon, the 
area gets flooded by freshwater from inland regions and saline water from the Gulf of 
Kutch (Ministry of Water Resources, 2014). 
During the site visit (Date: 18th February 2020), we noticed that the terrain is almost flat and 
has distributed bushes. The study area has come under the desert and hot arid climatic zone. 
It has a scarcity of drinking water, and groundwater is highly saline. The entire land is 
identified as barren revenue wasteland. Due to BSF protocols, no phones and cameras are 
allowed after the India bridge; hence, no site photos are available. Therefore, we took only 
elevation readings 
 
	Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 4 
at some random locations (Dharmashala, Shakti bet, and Wind masters) of the solar park 
using a handheld Global Positioning System (GPS). 
  
Figure 1: (a) Gujarat state, (b) Kutch district, (c) NTPC plot. 
 
 
 
	Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 5 
5. Review of literature 
Kutch is a pre-cratonic western margin rift basin oriented in the East-West direction (Biswas, 
1971). This region belongs to the Mesozoic era and contains the entire stratigraphic record from 
the middle Jurassic to the current-day Holocene (Biswas, 1987). The region of Kutch was 
formed during the eruption of the Reunion Hotspot and is regarded as one of the Continental 
flood basalt volcanic provinces (Besse and Courtillot, 1988). The present-day landscape is 
influenced by the reactivation of the two major faults, the Kutch Mainland Fault and the Katrol 
Hill Fault, during the early Quaternary period (Thakkar et al., 1999). The four main 
physiographic units based on altitude, slope, and variations in relief are (1) The Ranns, (2) The 
Banni plains, (3) The Coastal plains, and (4) The Gulf of Kutch (Thakkar, 2017). Whereas the 
major faults in the area trending East-West are (1) Nagar Parkar Fault, (2) the Allah Bund Fault, 
(3) the Island Belt Fault, (4)  the Banni Fault, (5) the Kutch Mainland Fault, (6) the Katrol hill 
fault and (7) the South Wagad Fault (Mathew et al., 2006). 
The area of interest for the current projects lies in the Great Rann of Kutch, one of the four major 
physiographic units. The Great Rann of Kutch is a unique landscape as it stays water inundated 
for the entirety of the wind-driven monsoon and due to continental fluvial influxes. The Great 
Rann can be considered a Supratidal flat derived from the ancient rivers of Nara and Indus 
(GLENNIE and EVANS, 1976). The Greater Rann is bound by the two E-W trending faults. The 
Nagaur Parker Fault bounds the region from the north, and the Kutch Mainland fault bounds the 
area to the south (Biswas, 1987). Pakistan surrounds the Greater Rann in the North, Rajasthan in 
the North East, The districts of Banaskantha and Mehsana in the East, and the remainder of 
Kutch in the south. The Arabian Sea binds the Kutch district and Surendranagar in the South 
East. 
The history of Kutch is filled with earthquakes of moderate to large intensities. The recent Bhuj 
earthquake of 2001, with a magnitude of 7.7, was the second-largest intraplate earthquake 
known to the world (Mathew et al., 2006). The 1819 earthquake, responsible for the Allah Bund 
fault, a tract of uplifted land, was a7.5 magnitude. The 1819 earthquake claimed over 20,000 
lives in the region of Kutch and its nearby areas. The surface deformation caused by the 1819 
earthquake was due to repetitive earthquakes. The list of major earthquakes compiled up to 1996 
shows magnitudes of 6 and above going back to the sixteenth century (Rajendran and Rajendran, 
2001). 


According to India-WRIS climate statistics, the temperature profile of Kutch in the year range 
1969-2004 shows an increasing trend and has a maximum annual average temperature of 32.54 
ºC. According to Indian Meteorological Department (IMD), the region has shown an increased 
mean maximum temperature of 0.5 ºC over the years, whereas the mean minimum temperature 
has decreased by 0.5 ºC. The annual rainfall is less over the coastal region of Kutch than in the 
land area (Gujarat Ecology Commission, 1997). 
Sea surface temperature has also increased in the last 50 years. A study based on the intensity of 
coral bleaching in the region of the Gulf of Kutch has shown that the reef area has warmed at the 
rate of 0.06 ºC, from 26.04 ºC in 1985 to 26.10 ºC in 2005, while the maximum and minimum 
sea surface temperature remained at 28.9 ºC and 23 ºC, respectively (Vivekanandan et al., 2008). 
The arid nature of the fluvial system of Kutch is influenced by the Last Glacial Maximum 
(LGM) period with strong monsoon conditions in the period the last 13,000 years to 6000 years. 
The period of the previous 3000 to 6000 years is influenced by fluctuating climatic conditions, 
and the sea level was also high by 2m. The sea level dropped to its current state around 3000 
years ago, and the present-day Kutch was formed. (Das et al., 2017). 
The major rivers flowing in the Kutch can be subdivided into Luni lower sub-basin and 
independent drainage network of Runn sub-basin that flows into the Arabian Sea and Gulf 
region (Ministry of Water Resources, 2014). The Luni lower sub-basin is the set of independent 
rivers, and the Luni river drains into the Rann of Kutch. The independent rivers draining into 
Greater Ranns are Bhuki, Bharud, Nara, and Kharod. These independent rivers are seasonal and 
often stay dry throughout the summer months. The rivers originate south of the Katrol hill 
regions that flow into the Gulf, and the Arabian sea is Mitti and Naira rivers. Ephemeral rivers 
also originate in the northern Katrol hill and flow north, cross-cutting the Kutch Mainland Fault 
and draining into the Greater Rann of Kutch. These rivers are the Khari River, Pat River, 
Kaswali River, Pur River, and Khirsara River. These rivers get affected by the intra-tectonic 
activity occurring in the Kutch region (Mathew et al., 2006). 
 
6. Datasets, Model, and Method 
6.1 Datasets 
6.1.1 Topography Sheet 
We obtained topography sheets (No: G42V7, G42V8, G4211, G42V12, and F42D9) from the 
Survey of India and digitized the toposheet maps to identify features over the study area. The 
contours and other salient features are classified in the toposheet map for security reasons. 
However, Rann (salt waste-dry), open scrubs, and roads are marked at a 1:50,000 scale (Figure 
2). 
  
Figure 2: Digitization of features in the Toposheets of the study area. 
 
6.1.2 Digital Elevation Model 
We prepared a digital elevation model (DEM) at 50m resolution over NTPC plots using total 
station survey data (obtained from NTPC). We prepared an elevation-area histogram for the 
NTPC plot (Figure 3). We find that the mean sea level elevation varies from 1.58-to 9.2 m and 
an average of 4.22 m at the NTPC plot. Moreover, we estimated subplot-wise mean, 1, and 99 
percentile elevation values (Table 1). We find that the Southern plot has a low elevation than the 
Northern plot (Figures 4a and 4b). We used Cartosat Digital Elevation Model (CartoDEM 
V3R1). It is a National DEM developed by the Indian Space Research Organization (ISRO). It 
has a 30m fine resolution. CartoDEM products are beneficial in contour generation, drainage 
network analysis; design of hydraulic structures; watershed planning, etc. The CartoDEM uses 
the WGS84 datum, which is based on an ellipsoid. Hence to obtain mean sea level elevation, we 
added (48m) geoid undulation to CartoDEM. CartoDEM is one of the finest DEMs and works 
more accurately over plain and moderately undulating lands (Agarwal et al., 2020; Rajasekhar et 
al., 2018). However, the CartoDEM data has uncertainties. Therefore, we used DEM derived 
through the total station to design the drainage network within the NTPC plant. In contrast, DEM 
prepared by CartoDEM has been used for the study area's catchment demarcation (watershed 
delineation). 
 


  
Figure 3: Histogram of mean sea level elevation vs. area over NTPC plot. 
 
  
Figure 4a: Digital Elevation Model for NTPC plot. 
 
 
  
Figure 4b: Elevation Contour at 0.25m interval for NTPC plot. 
 
 
 
 
Table 1: Subplot-wise mean, 1 and 99 percentile elevation 
Sub Plot 
Elevation (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
3.63 
4.33 
4.86 
N2 
3.91 
4.10 
4.27 
N3 
3.91 
4.17 
4.55 
N4 
3.93 
4.28 
4.86 
N5 
3.96 
4.43 
4.86 
N6 
4.69 
5.17 
6.60 
N7 
4.71 
5.09 
6.23 
N8 
4.68 
5.18 
5.81 
N9 
4.81 
5.34 
6.96 
N10 
4.12 
4.75 
5.38 
S1 
3.69 
4.52 
4.93 
S2 
3.29 
4.61 
6.46 
S3 
3.35 
4.12 
4.98 
S4 
2.89 
3.63 
4.96 
S5 
2.21 
2.76 
3.52 
S6 
2.19 
2.77 
3.59 
S7 
1.65 
1.99 
2.37 
 
Percentile: 
Percentile value is the value below which a given percentage of observations fall. For 
example, 1 percentile value indicates a value below which 1% of other observations lie. 
Same way 99 percentile value indicates a value below which 99% of other observations 
lie. 
 
 
6.1.3 Land Use Land Cover 
Land Use Land Cover (LULC) map provides information on the current landscape. We obtained 
the LULC map for 2016 from the National Remote Sensing Centre (NRSC, 2006) (NRSC). It has 
a 56m resolution. The LULC data sets were derived from multi-temporal Advanced Wide Field 
Sensor (AWiFS) data. The LULC classified in the study area is Rann (Figure 5). It is an 
extensive salt marsh. It spreads between the Gulf of Kutch and the Indus River delta. 
 
  
Figure 5: Land Use Land Cover map for NTPC plot. 
6.1.4 Soil 
To obtain the soil information of the study area, we used Harmonized World Soil Database 
(HWSD), version 1.2 (Figure 6). It has a 1km resolution. Over 16000 different soil mapping 
units were linked in the HWSD. We find saline desert soil (Zg - Gleyic Solonchaks) and high 
calcium desert soil (Xh - Haplic Xerosols) over the study area. Gleyic Solonchaks and Haplic 
Xeosols are founded where the water table is at shallow depth and strongly externally saline. 
These are soils of the deserts with low levels of organic matter. They are eroded mainly by wind 
and have a high soluble salts concentration. 
  
Figure 6: Soil map for NTPC plot. 
 
6.1.5 Rainfall 
We obtained long-term observed daily rainfall from 1951-to 2020 from the India Meteorological 
Department (IMD) for the Kutch district. The daily gridded rainfall has a 0.25º spatial resolution. 
We selected the nearest grid (Latitude: 24.125 degrees and Longitude: 69.625 degrees) data from 
the NTPC plot for rainfall analysis. There is no nearby weather station, so we used IMD gridded 
data. It has been widely used for flood, drought, and hydrology assessments over India (Mishra 
and Shah, 2018; Shah and Mishra, 2016, 2014). 
6.1.6 Air Temperature 
We obtained IMD gridded daily maximum and minimum temperature data from 1951 to 2020. 
The dataset was developed by Srivastava et al. (2009) and is based on 395 observational stations 
across India. Daily maximum and minimum temperatures were regridded to 0.25 degrees (which 
is consistent with the resolution of rainfall) using a lapse rate and digital elevation model (DEM) 
as described by Maurer et al. (2002). 
6.1.7 Wind 
We obtained hourly U and V components of wind at 10 m above ground level between 1980 and 
2020 from ERA5 reanalysis data (Hersbach et al., 2018). It has a 0.25-degree spatial resolution. 
ERA5 is the fifth generation European Centre for Medium-range Weather Forecasts (ECMWF) 
reanalysis for the global climate and weather. Reanalysis combines model data with observations 
from across the world. ERA5 provides hourly estimates for many atmospheric, ocean-wave, and 
land-surface quantities. We also obtained wind gusts 10 m above ground level to estimate 
maximum wind speed over the study area. The ECMWF simulates a maximum 3-second wind at 
10 m height as defined by World Meteorological Organization. The 3-second wind gust is 
computed every step, and the maximum is kept since the last postprocessing. 
6.1.8 Sea Level 
The rise in global mean sea level in recent decades has been one of the significant consequences 
of climate change. Sea-level flooding is a greater risk because the NTPC plot is close to the 
Arabian sea. Therefore, it is essential to understand the change in sea level over the study area. 
We obtained daily sea surface anomaly data at 0.25-degree resolution from Copernicus Climate 
Change Service (C3S). The sea level anomaly is the water height above the mean sea surface in 
a given time and region. It is computed for the twenty-year mean reference period using satellite 
altimetry measurements. The C3S sea level data set is used to produce Ocean Monitoring 
Indicators. Over the study region, we obtained sea-level anomaly data from the 1993-2020 
period. 
As C3S provides sea level anomaly only, we used 50 years return period of extreme sea level 
data from Muis et al. (2016). We used Global Tide and Surge Reanalysis (GTSR) data. It covers 
the entire world's coastline, considers tides and surges, and estimates extreme sea levels. It has 
good agreement with observed sea levels, and the performance of GTSR is similar to many 
regional hydrodynamic models. 
6.1.9 Satellite images 
We carried out flood inundation analysis using satellite images. We obtained sentinel two images 
during the monsoon season of 2019 (Date: 18/09/2019) and 2020 (Date: 22/09/2020). The 
European Space Agency has operated Sentinel-2. The mission is a constellation with two twin 
satellites, Sentinel-2A and Sentinel-2B. The satellites use the multispectral instrument (MSI) to 
analyze different aspects of the Earth-like water, vegetation, and so on using 13 electromagnetic 
spectrum bands. We used Band 3 (Green, 10 m resolution) and Band 12 (SWIR, 20 m 
resolution) to prepare flood inundation maps. The satellite image of the NTPC plot on 14th 
February 2021 is shown in Figure 7. This satellite image is used to identify water extended on 
sunny days.  
  
Figure 7: RGB image of sentinel 2 of NTPC plot (14/02/2021). 
 
6.1.10 Projected Climate 
To understand the projected change in climatic variables (rainfall and temperature) under 
changing climate scenarios, we selected the latest General Circulation Model / Global Climate 
Model (GCM) from the Coupled Model Intercomparison Project phase 5 (CMIP5) GCMs for the 
period 1975-2074 under Representative Concentration Pathways (RCP) 4.5 and 8.5. The RCP 
4.5 assumes a low-emission scenario in which radiative forcing is projected to increase by 4.5 
W/m2 by the end of the 21st century. On the other hand, an increase of 8.5 W/m2 is projected 
under the high emission scenario of RCP 8.5 by the end of the 21st century. The 
Intergovernmental Panel on Climate Change (IPCC) fifth assessment report featured climate 
models from CMIP5. Based on the previous studies (Aadhar and Mishra, 2019; Ashfaq et al., 
2017), we selected the five best CMIP5-GCMs with better monsoon representation and less bias 
during the observed climate. More information on GCMs is available in Table 2. We bias-
corrected daily precipitation and temperature data from the five GCMs and two RCPs using the 
methodology of Hempel et al. 
(2013). 
 
Table 2: Information about the CMIP5 climate models used for this study. 
Model 
Resolution (degree) 
Country 
BNU-ESM 
2.7906×2.8125 
China 
CESM1-CAM5 
0.9424×1.25 
USA 
MPI-ESM-LR 
1.8653×1.875 
Germany 
NorESM1-M 
1.8947×2.5 
Norway 
GFDL-ESM2M 
2.0225×2.5 
USA 
 
6.2 Numerical Modelling 
The present study uses the hydrological model (SWAT) and hydraulic model (HEC-RAS) as the 
numerical modeling tools. 
6.2.1 Hydrological Model 
The Soil Water Assessment Tool (SWAT) is a semi-distributed, physically-based hydrological 
model. It has been widely used to simulate daily streamflow (Arnold et al., 1998; Gosain et al., 
2006; Mishra and Lilhare, 2016). The SWAT simulates the water budget (runoff and 
evapotranspiration). The SWAT model processes are presented in Figure 8. The model 
discretizes watershed into sub-basin and then to unique land use/soil/slope attribute. The SWAT 
requires meteorological, land use, soil, and slope information to simulate the water budget. We 
simulated daily streamflow at different micro-catchment outlets of the NTPC plot. 
  
Figure 8: Schematic of hydrologic cycle presented in SWAT (Source: Arnold et al., 1998). 
 
6.2.2 Hydraulic Model 
We used Hydrologic Engineering Centre-River Analysis System (HEC-RAS) to simulate flood 
propagation and prepare the inundation maps. The HEC-RAS is a hydraulic model developed by 
the US Army Corps of Engineers. The model contains various river analysis components, 
including the spatial mapping of water surface elevation and water depth. The model solves 2D 
Saint-Venant equations. The HEC-RAS model has been widely used to map floodplains and 
simulate flood elevations (Parhi, 2018; Patel and Gundaliya, 2016). The SWAT model's 
discharge hydrograph (output) has been used as input in HEC-RAS. This report focused on the 
flood inundation mapping over the NTPC plant using the HEC-RAS model. 
6.3 Methods of Analysis 
6.3.1 Analysis of rainfall 
We estimated mean annual rainfall, maximum rainfall, and the number of rainy days (Rainfall 
>=1 mm) using IMD daily rainfall data over the Kutch region from 1951 to 2020. We also 
analyzed the time series (1951-2020) of annual rainfall, maximum rainfall, and rainy days for the 
nearest grid of the NTPC site. We estimated the mean monthly rainfall at the NTPC plot. 
6.3.2 Analysis of air temperature 
We estimated annual mean maximum and minimum temperature, 1day maximum temperature, 
1day minimum temperature, number of hot (maximum temperature > 40 ºC) and cold (minimum 
temperature < 10 ºC) days using IMD daily temperature data over the Kutch region from 1951 to 
2020. We analyzed the annual time series of annual mean maximum/minimum temperature, 1-
day maximum/minimum temperature, and a number of hot/cold days for the nearest grid of the 
NTPC site. We also estimated the mean monthly average temperature at the NTPC plot. 
6.3.3 Analysis of wind 
We estimated daily wind speed and direction by converting hourly data into daily data. We used 
the below formula to estimate wind speed and meteorological wind direction. 
 
	Wind speed (m/s) = √𝑈	+ 𝑉 
Wind direction (degree) = 57.29578* (𝑎𝑡𝑎𝑛2(𝑈, 𝑉)) + 180 
Here, U is the eastward wind speed, and V is the northward wind speed at 10 m above ground. 
We also estimated the annual mean wind speed, maximum wind speed, and the number of windy 
days (wind speed > 6 m/s) over the Kutch district. Moreover, we estimated the annual time series 
of mean wind speed, maximum wind speed, and the number of windy days for the nearest grid of 
the NTPC site. We used wind gust data to estimate maximum wind speed. We calculated the 
mean monthly wind speed and direction (degree) at the NTPC plot. 
6.3.4 Analysis of sea level 
We analyzed sea level anomaly by calculating maximum sea-level rise over the Arabian sea 
using C3S data. We also estimated the annual maximum sea-level rise by taking the area average 
from 1993-to 2020. 
6.3.5 Flood inundation maps using Satellite images 
We prepared flood inundation maps using sentinel two bands during the monsoon season of 2019 
and 2020. We selected cloud cover with less than 5% images and estimated Modified 
Normalized Difference Water Index (MNDWI). It uses Green and SWIR bands to enhance open 
water features (Du et al., 2016; Xu, 2006). It ranges between -1 to 1, where greater than 0 
indicates the presence of water. The formula for MNDWI calculation is given below. 
(𝐺𝑟𝑒𝑒𝑛 − 𝑆𝑊𝐼𝑅)
𝑀𝑁𝐷𝑊𝐼 =   
(𝐺𝑟𝑒𝑒𝑛 + 𝑆𝑊𝐼𝑅)
6.3.6 Delineation of watershed 
We delineated a micro watershed over the NTPC plant and a macro watershed using total 
stationderived DEM and CartoDEM, respectively. We filled the void in DEM and then estimated 
flow direction, flow accumulation, and stream order to delineate the watershed. Watershed 
delineation helps to derive stream, stream network, and catchment area. 
6.3.7 Simulation of streamflow 
We simulated daily discharge at different outlets using the SWAT model. As observed discharge 
data is unavailable, we considered curve number (CN) 98 based on soil and land use conditions 
(Neitsch et al., 2009). The surface runoff is computed using the modified SCS curve number 
method (Soil Conservation Service Engineering Division, 1972). The SCS curve number 
equation is 
	(𝑅	− 0.2𝑆𝑝)
	𝑄	=   
	(𝑅	+ 0.8𝑆𝑝)
𝑆𝑝   
𝐶𝑁
Where Qsurf is the runoff, Rday is the rainfall depth for the day, Sp is the retention parameter. 
6.3.8 Estimation of the return period 
The Generalized Extreme Value (GEV) distribution was fitted to estimate the return level. It has 
three parameters: location, scale, and shape for the time series. We estimated rainfall, 
minimum/maximum temperature, wind speed, and flood magnitude return period for 2, 5, 10, 25, 
50, and 100 years over the NTPC plant. We estimated rainfall intensity over the study area using 
the general equation given in Indian Roads Congress (2013).  
Io = (F/T) ((T+1)/ (t+1)) = F/2(1+1/T) 
Where,  
Io= One- hour rainfall intensity in mm/hr  
F= Total precipitation in T hours 
T=Duration of Storm in hour  
t =Smaller Duration of Storm in hour  
 
One-hour rainfall intensity for different return periods is calculated using the above formula. 
Generally, the rainfall intensity will decrease as it increases in duration. 
The extreme sea levels corresponding to the 25 and 50 years return period were analyzed using 
the GTSR sea level data for 1979-2014 and fitted a Gumbel distribution using the 
maximumlikelihood method. 
6.3.9 Analysis of Projected Climate 
Using ensemble mean of GCMs data, we estimated projected change in climatic variables 
(rainfall and temperature) for different reference periods (2025-2049 and 2050-2074) against the 
base period (1975-1999) under different RCPs (RCP 4.5 and RCP 8.5) scenarios. We estimated 
the projected percentage change in mean annual and extreme rainfall (99th percentile of rainy 
days). Moreover, we calculated the projected absolute change in mean annual air temperature 
and maximum temperature using the below formulas. 
Projected percentage change =   *100 
Projected absolute change = (𝑅𝑒𝑓𝑒𝑟𝑒𝑛𝑐𝑒 𝑃𝑒𝑟𝑖𝑜𝑑 − 𝐵𝑎𝑠𝑒 𝑃𝑒𝑟𝑖𝑜𝑑) 
6.3.10 Proposed drainage network design 
Based on two year return period maximum discharge within subplots (CPHEEO, 2019), we 
designed internal and peripheral rectangular (Figure 9a) brick lining drains as per IS 10430 
(2000); IS 3873 (1993); IS 4515 (2002), and IS 456 (2000) to minimize waterlogging over the 
NTPC plant. 
The design assumes that the flow is a uniform open channel flow using the Manning Equation. 
	𝑉 = 	 𝑆 
𝑛
Here, V is the average velocity, n is the Manning roughness coefficient, R = A/P is the hydraulic 
radius, and S is the bed slope. We used the below formula to estimate other properties of the 
drains. 
Rectangle drain 
Cross sectional area (A) = B * D; 
Wetted perimeter (P) = B + (2 * D); 
Here: B -Width, and D - Depth 
 
Figure 9a: Schematic diagram of the rectangular drain. 
 
6.3.11 Proposed recharge pits 
We proposed recharge pits to divert surface runoff to groundwater over the NTPC plot. We 
proposed recharge pits at the low-lying area in each subplot. The below steps are considered 
while constructing the recharge pit ((P. K. Shrivastava, 2013) and Figure 9b). 
1.	The diameter of the bore is 250 mm, at the lowest point of depression. The bore depth should 
be based on the groundwater table and strata. 
2.	Insertion of 4 (four) strainer pipes (200 mm size) and inserting gravel between the pipe and 
the bore. 
3.	Strainer pipe to be kept 0.60 m above the ground surface to prevent direct entry of water or 
any other object. 
4.	Strainer to be capped at the top to prevent any accident. 
5.	Digging a pit of size 10.0 m x 10.0 m x 2.0 m around the bore. 
6.	Filling the pit by half-baked broken bricks till 0.50 m below ground surface to provide 
sufficient free board for water to stand in the pit. 
7.	Construct a bund around the pit with a provision to allow the water to come into it from the 
watershed area. 
8.	Galvanized wire net may be provided at the entry of the pit, preventing any organic impurity 
from entering the pit. 
  
Figure 9b: Schematic of recharge pit (Source: (P. K. Shrivastava, 2013)) 
  
7. Results and discussion 
7.1 Rainfall 
First, we estimated annual rainfall, maximum rainfall, and the number of rainy days from 1951 - 
to 2020 over the Kutch district and NTPC plot (Figure 10 and Table 3). The mean annual rainfall 
varies between 234 and 577 mm (Figure 10a), whereas the 1-day maximum rainfall magnitude 
varies between 107 and 368 mm (Figure 10b). The mean annual number of rainy days varies 
between 12 and 45 days in the Kutch district (Figure 10c). We also analyzed the time series of 
rainfall data over the NTPC plot. Annual rainfall varies between 1 - 996 mm from 1951-to 2020 
(Figure 10d). Whereas annual maximum rainfall varies from 0.5 mm to 242 mm (Figure 10e), 
the number of rainy days varies from 0 - to 73 (Figure 10f). The mean annual rainfall is 390 mm 
over the NTPC plot. Dave and James (2017) and Mohanty et al. (2015) found that monsoon 
rainfall increased over the Kutch region during the 2004-2013 period. 
  
Figure 10: (a) mean annual rainfall, (b) maximum rainfall, (c) mean annual number of rainy days 
over Kutch district estimated during 1951-2020. Time series of (d) annual rainfall, (e) annual 
maximum rainfall, and (f) annual rainy days over the NTPC plot. 
 
 
 
 
Table 3: Annual rainfall (mm), maximum (mm), and the number of rainy days over the NTPC 
plot. 
Year 
Rainfall 
Maximum 
Rainfall 
Rainy days 
Year 
Rainfall 
Maximum 
Rainfall 
Rainy days 
1951 
225.5 
66.4 
12 
1986 
146.4 
41.0 
10 
1952 
316.5 
81.4 
19 
1987 
4.1 
1.7 
2 
1953 
498.3 
83.4 
26 
1988 
500.3 
169.9 
28 
1954 
411.1 
60.1 
33 
1989 
371.2 
76.8 
31 
1955 
643.9 
169.2 
19 
1990 
250.3 
127.0 
19 
1956 
637.0 
119.6 
31 
1991 
65.1 
11.9 
11 
1957 
126.6 
22.9 
16 
1992 
501.1 
163.4 
22 
1958 
380.0 
91.3 
22 
1993 
134.2 
88.0 
8 
1959 
774.7 
133.2 
40 
1994 
914.8 
198.1 
29 
1960 
176.8 
34.4 
24 
1995 
217.2 
54.4 
16 
1961 
923.8 
220.9 
44 
1996 
55.9 
17.8 
5 
1962 
325.3 
49.8 
32 
1997 
374.5 
44.8 
36 
1963 
159.1 
33.2 
15 
1998 
383.1 
144.8 
23 
1964 
146.5 
41.9 
12 
1999 
492.2 
198.6 
25 
1965 
338.2 
93.4 
13 
2000 
1.4 
0.5 
0 
1966 
244.1 
72.8 
7 
2001 
346.9 
74.9 
28 
1967 
775.6 
114.2 
43 
2002 
94.1 
35.5 
7 
1968 
89.7 
15.2 
11 
2003 
792.1 
188.8 
30 
1969 
88.2 
17.4 
13 
2004 
257.7 
35.5 
32 
1970 
726.8 
95.4 
44 
2005 
343.2 
49.0 
27 
1971 
271.6 
37.5 
24 
2006 
644.8 
162.3 
22 
1972 
137.7 
12.9 
23 
2007 
583.7 
99.6 
39 
1973 
101.5 
25.9 
7 
2008 
445.8 
110.0 
27 
1974 
83.2 
13.4 
12 
2009 
593.3 
171.8 
23 
1975 
674.9 
81.1 
48 
2010 
777.5 
87.1 
55 
1976 
619.4 
85.5 
35 
2011 
670.1 
117.0 
29 
1977 
344.9 
118.4 
21 
2012 
299.9 
66.3 
17 
1978 
497.6 
83.5 
26 
2013 
447.4 
100.6 
32 
1979 
884.8 
242.5 
27 
2014 
225.1 
32.5 
29 
1980 
370.7 
80.2 
14 
2015 
394.9 
154.9 
10 
1981 
513.9 
89.2 
30 
2016 
327.2 
62.3 
22 
1982 
200.2 
45.0 
11 
2017 
374.4 
83.3 
34 
1983 
305.5 
61.7 
22 
2018 
151.3 
57.3 
16 
1984 
299.2 
50.0 
26 
2019 
610.1 
88.7 
66 
1985 
183.9 
35.7 
13 
2020 
996.9 
84.8 
73 
We estimated the mean monthly rainfall over the NTPC plot from 1951 - to 2020 (Figure 11). 
Usually, the rainfall occurs during the May-October months. However, the main contribution 
comes during the July-September months. 
  
Figure 11: Mean monthly rainfall over NTPC plot during 1951-2020. 
 
 
 
 
 
 
 
 
 
 
 
7.2 Air Temperature 
Second, we analyzed the maximum and minimum temperatures. We estimated the mean annual 
maximum temperature, 1-day maximum temperature, and the number of hot days over the Kutch 
district and the NTPC area between 1951-and 2020 (Figure 12). We find mean annual maximum 
temperature varies between 31- 34 ºC. Whereas mean annual 1-day maximum temperature and 
number of hot days vary between 40- 48 ºC and 0-52, respectively, in the Kutch district. We 
performed a timer annual time series analysis at the NTPC site and found that the mean annual 
maximum temperature varies between 31.5-33.5 ºC (Table 4). Moreover, the annual maximum 
temperature and hot days vary between 37-42 and 0-16, respectively. Ray et al. (2008) found a 
significantly steady temperature increase over the Kutch region. 
  
Figure 12: (a) mean annual maximum temperature, (b) maximum temperature, (c) mean annual 
number of hot (maximum temperature > 40 ºC) days over Kutch district estimated during 1951-
2020. Time series of (d) mean annual maximum temperature, (e) annual maximum temperature, 
and (f) annual hot days over NTPC plot. 
 
 
 
 
 
Table 4: Annual mean maximum temperature (ºC), annual maximum temperature, and the 
annual number of hot days over the NTPC plot. 
Year 
Annual 
Mean 
Maximum 
Temperatur
e 
Maximum 
Temperatur
e 
Hot 
days 
Year 
Annual 
Mean 
Maximum 
Temperatur
e 
Maximum 
Temperatur
e 
Hot 
days 
1951 
32.6 
39.1 
0 
1986 
32.5 
39.6 
0 
1952 
32.4 
39.3 
0 
1987 
33.7 
40.9 
3 
1953 
32.4 
37.2 
0 
1988 
33.1 
40.0 
1 
1954 
31.9 
37.6 
0 
1989 
32.5 
39.3 
0 
1955 
32.1 
41.2 
4 
1990 
32.5 
39.3 
0 
1956 
31.6 
39.7 
0 
1991 
32.9 
41.3 
7 
1957 
31.9 
38.0 
0 
1992 
32.4 
39.5 
0 
1958 
32.7 
40.6 
6 
1993 
33.4 
39.3 
0 
1959 
32.0 
39.7 
0 
1994 
32.4 
40.4 
1 
1960 
32.7 
41.0 
2 
1995 
32.7 
41.7 
16 
1961 
31.7 
40.0 
1 
1996 
32.9 
40.1 
1 
1962 
32.4 
40.3 
1 
1997 
32.0 
39.8 
0 
1963 
32.7 
40.0 
1 
1998 
32.9 
40.6 
6 
1964 
32.3 
39.5 
0 
1999 
33.0 
40.1 
1 
1965 
32.7 
38.4 
0 
2000 
33.3 
39.9 
0 
1966 
33.1 
40.4 
2 
2001 
33.0 
39.7 
0 
1967 
32.2 
40.2 
1 
2002 
33.5 
42.1 
6 
1968 
32.5 
38.9 
0 
2003 
33.0 
39.5 
0 
1969 
33.2 
39.6 
0 
2004 
33.5 
41.8 
5 
1970 
32.2 
40.6 
2 
2005 
32.6 
40.7 
2 
1971 
32.2 
39.7 
0 
2006 
32.9 
40.1 
1 
1972 
32.4 
40.5 
2 
2007 
33.0 
39.6 
0 
1973 
32.3 
40.4 
3 
2008 
32.6 
40.1 
1 
1974 
33.0 
39.4 
0 
2009 
33.5 
41.7 
5 
1975 
31.8 
38.6 
0 
2010 
33.3 
41.9 
10 
1976 
32.1 
38.8 
0 
2011 
33.0 
41.0 
3 
1977 
33.0 
40.6 
2 
2012 
32.7 
38.3 
0 
1978 
32.3 
38.7 
0 
2013 
32.6 
39.3 
0 
1979 
32.1 
41.8 
5 
2014 
32.8 
40.7 
3 
1980 
32.8 
39.9 
0 
2015 
33.5 
40.7 
2 
1981 
32.2 
39.9 
0 
2016 
33.6 
42.4 
5 
1982 
32.3 
39.0 
0 
2017 
33.1 
41.8 
4 
1983 
31.8 
39.1 
0 
2018 
33.6 
41.3 
2 
1984 
32.1 
39.4 
0 
2019 
32.5 
40.2 
1 
1985 
32.5 
39.4 
0 
2020 
32.5 
40.3 
3 
* Hot day is define by maximum temperature > 40 ºC 
We estimated the mean annual minimum temperature, mean annual 1-day minimum temperature 
and mean the annual number of cold (minimum temperature < 10 ºC) days over the Kutch 
district (Figure 13). We find mean annual minimum temperature varies between 19.5-21.5 ºC. 
The mean annual 1-day minimum temperature and the number of cold days vary between -1 - 6 
ºC and 3-47, respectively. We estimated the mean annual minimum temperature, annual 
minimum temperature, and the number of cold days over the NTPC plot (Table 5). The mean 
annual minimum temperature varies between 20-22 ºC. Moreover, the 1-day annual minimum 
temperature ranges between 5-12 ºC, and annual cold days vary between 0-21 over the NTPC 
plot. 
  
Figure 13: (a) mean annual minimum temperature, (b) minimum temperature, (c) mean annual 
number of cold (minimum temperature < 10 ºC) days over Kutch district estimated during 1951-
2020. Time series of (d) mean annual minimum temperature, (e) annual minimum temperature, 
and (f) annual cold days over NTPC plot. 
 
 
 
 
 
 
 
Table 5: Annual mean minimum temperature (ºC), annual minimum temperature, and the 
number of cold days over the NTPC plot. 
Year 
Annual Mean 
Minimum 
Temperature 
Minimum 
Temperature 
Cold 
days 
Year 
Annual Mean 
Minimum 
Temperature 
Minimum 
Temperature 
Cold 
days 
1951 
21.4 
6.8 
5 
1986 
20.7 
7.5 
12 
1952 
21.5 
9.8 
2 
1987 
21.7 
10.2 
0 
1953 
21.7 
9.8 
2 
1988 
21.9 
10.4 
0 
1954 
21.3 
6.9 
9 
1989 
20.8 
7.6 
11 
1955 
21.2 
9.5 
1 
1990 
21.3 
5.8 
2 
1956 
20.8 
9.2 
3 
1991 
21.0 
7.0 
14 
1957 
21.1 
7.4 
9 
1992 
20.7 
8.3 
6 
1958 
22.2 
11.3 
0 
1993 
21.6 
10.6 
0 
1959 
21.5 
8.9 
3 
1994 
20.5 
7.4 
6 
1960 
21.0 
8.5 
9 
1995 
21.3 
8.4 
11 
1961 
20.9 
7.8 
9 
1996 
21.3 
8.6 
3 
1962 
20.8 
6.3 
9 
1997 
21.0 
9.1 
3 
1963 
21.6 
10.0 
0 
1998 
21.7 
8.1 
6 
1964 
20.7 
6.4 
17 
1999 
21.3 
10.2 
0 
1965 
21.1 
10.2 
0 
2000 
21.5 
8.9 
2 
1966 
21.3 
9.7 
1 
2001 
21.5 
9.8 
2 
1967 
21.2 
7.6 
13 
2002 
21.8 
9.2 
4 
1968 
20.9 
7.7 
15 
2003 
21.4 
10.4 
0 
1969 
21.2 
8.5 
8 
2004 
21.6 
10.9 
0 
1970 
20.8 
8.9 
8 
2005 
20.7 
6.6 
5 
1971 
20.3 
8.3 
13 
2006 
21.4 
8.5 
3 
1972 
20.3 
7.4 
14 
2007 
21.9 
9.6 
3 
1973 
20.6 
6.5 
13 
2008 
21.3 
5.9 
21 
1974 
21.1 
6.6 
11 
2009 
22.1 
12.3 
0 
1975 
20.5 
9.0 
6 
2010 
22.0 
10.1 
0 
1976 
21.2 
9.2 
2 
2011 
21.5 
8.5 
11 
1977 
21.2 
6.4 
13 
2012 
21.1 
6.6 
7 
1978 
20.9 
8.3 
10 
2013 
21.4 
8.6 
10 
1979 
21.1 
7.9 
6 
2014 
21.6 
8.8 
7 
1980 
21.5 
8.5 
3 
2015 
22.0 
10.0 
1 
1981 
21.1 
9.9 
2 
2016 
22.1 
10.6 
0 
1982 
21.3 
9.3 
1 
2017 
21.8 
9.1 
2 
1983 
20.7 
6.8 
12 
2018 
22.2 
10.7 
0 
1984 
20.2 
6.8 
16 
2019 
22.1 
10.4 
0 
1985 
20.9 
9.3 
4 
2020 
22.0 
9.1 
3 
* Cold day is defined by minimum temperature < 10 ºC 
 
We also estimated the mean monthly air temperature by taking the mean maximum and 
minimum temperature of the NTPC plot area during the 1951-2020 period (Figure 14). We find 
that the mean air temperature varies between 19.6-31.9 ºC. During May-June, we find the 
highest mean air temperature. The mean air temperature is 27 ºC over the NTPC site. 
  
Figure 14: Mean monthly air temperature over NTPC plot during 1951-2020. 
 
 
 
 
 
 
 
 
 
 
 
 
7.3 Wind 
We estimated the mean annual wind speed and direction at 10 m height above ground level over 
the Kutch district and NTPC site using ERA5 reanalysis data (Figure 15). We find that the mean 
annual wind speed varies between 3-5.5 m/s over the Kutch district and the wind direction is 
mostly Northeast and East. We estimated maximum wind speed using wind gust data at 10 m 
above ground. We find that maximum wind gust varies between 25-40 m/s. We also find that the 
mean annual number of windy days (wind speed > 6 m/s) varies between 26 and 156. Moreover, 
the annual average wind speed varies between 4 and 5 m/s from 1980 to 2020 (Table 6). We also 
find that the annual maximum wind gust and windy days vary between 18-32 m/s and 60-119, 
respectively. Draxl et al. (2014) and IRENA-GWEC (2013) found that the highest wind speed 
(annual mean wind speed 8t m/s at 80 m height above ground level) over the Gulf of Kutch. 
  
Figure 15: (a) mean annual wind speed, (b) maximum wind gust, (c) mean annual number of 
windy (wind speed > 6 m/s) days over Kutch district estimated during 1980-2020. Time series of 
(d) mean annual wind speed, (e) annual maximum wind speed, and (f) annual windy days over 
the NTPC plot. The red arrow shows the wind direction. 
 
 
 
Table 6: Annual mean wind speed (m/s), annual maximum wind speed, and the number of windy 
days over the NTPC plot. 
Year 
Annual Mean 
Wind Speed 
Maximum 
Wind 
Speed 
Windy 
days 
Year 
Annual 
Mean 
Wind 
Speed 
Maximum 
Wind Speed 
Windy 
days 
1980 
4.7 
18.8 
101 
2001 
4.5 
20.2 
82 
1981 
4.6 
20.8 
94 
2002 
4.9 
20.2 
119 
1982 
4.6 
20.1 
90 
2003 
4.4 
19.4 
83 
1983 
4.5 
18.7 
91 
2004 
4.5 
21.2 
97 
1984 
4.9 
21.3 
105 
2005 
4.5 
18.0 
88 
1985 
4.9 
21.1 
110 
2006 
4.6 
19.8 
90 
1986 
5.0 
20.7 
115 
2007 
4.4 
21.1 
76 
1987 
5.0 
20.8 
117 
2008 
4.7 
20.6 
95 
1988 
4.7 
19.4 
104 
2009 
4.5 
18.0 
84 
1989 
4.5 
22.2 
83 
2010 
4.3 
22.6 
75 
1990 
4.9 
22.2 
111 
2011 
4.4 
24.6 
82 
1991 
4.8 
23.5 
106 
2012 
4.6 
21.4 
92 
1992 
4.4 
21.6 
79 
2013 
4.2 
18.6 
71 
1993 
4.7 
21.3 
115 
2014 
4.4 
20.3 
74 
1994 
4.3 
19.0 
81 
2015 
4.5 
28.1 
82 
1995 
4.7 
22.7 
94 
2016 
4.5 
19.7 
88 
1996 
5.0 
21.8 
112 
2017 
4.6 
20.4 
86 
1997 
4.7 
21.8 
96 
2018 
4.5 
20.0 
93 
1998 
4.5 
25.3 
95 
2019 
4.4 
20.6 
75 
1999 
4.7 
32.3 
102 
2020 
4.2 
20.2 
61 
2000 
4.9 
22.0 
117 
  
  
  
  
* Windy day is defined by wind speed > 6 m/s 
We also estimated the mean monthly wind speed and direction over the NTPC plot area from 
1980 to 2020 (Figure 16). We find mean monthly wind speed varies between 2.8-6.6 m/s, and 
wind direction varies between 126-251 degrees. The mean annual wind speed is 4.6 m/s at 10 m 
above ground level. 
  
Figure 16: Mean monthly wind speed and direction over NTPC plot during 1980-2020. The red 
arrow shows the wind direction. 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
7.4 Sea Level 
We analyzed maximum sea-level change over the Arabian sea using daily sea level anomaly data 
between 1993 and 2020 (Figure 17). We find maximum sea-level rise by 0.5 m. We also find 
that the average sea level rose by 0.28 m in 2019 (Table 7). Overall, results show an increase in 
the trend in sea level rise over the Arabian sea. A recent report from Gujarat Ecological 
Education and Research Foundation (2017) and the Ministry of Environment & Forests (2012) 
found that sealevel rise along the Gulf of Kutch to be 0.4-2 mm/year. 
  
Figure 17: (a) Maximum sea level anomaly (m) and (b) annual area average sea level rise (m) 
over the Arabian sea for the period of 1993-2020. 
 
Table 7: Area average annual sea level anomaly estimated from 1993 to 2020. 
Year 
Sea level anomaly 
Year 
Sea level anomaly 
1993 
0.12 
2007 
0.13 
1994 
0.15 
2008 
0.15 
1995 
0.08 
2009 
0.14 
1996 
0.12 
2010 
0.15 
1997 
0.15 
2011 
0.16 
1998 
0.16 
2012 
0.14 
1999 
0.12 
2013 
0.13 
2000 
0.10 
2014 
0.17 
2001 
0.10 
2015 
0.20 
2002 
0.12 
2016 
0.18 
2003 
0.11 
2017 
0.15 
2004 
0.15 
2018 
0.15 
2005 
0.13 
2019 
0.28 
2006 
0.11 
2020 
0.15 
 
7.5 Flood Inundation mapping using Satellite image 
We estimated MNDWI for monsoon 2019 and 2020 using sentinel two bands to prepare flood 
inundation maps (Figure 18). We find lakes were formed during the monsoon season in the 
South, East, and Northwest area of the NTPC plot. Waterlogging took place in the central part of 
the North plot and the southern part of the South plot. We find highest rainfall occurs during 
2020, which results in the 2500 Ha area of the NTPC plot has been waterlogged (Table 8). 
  
Figure 18: Modified Normalized Difference Water Index (a) Monsoon 2019 (Date: 18/09/2019) 
and (b) Monsoon 2020 (Date: 22/09/2020). 
 
Table 8: Water logging area (Hectare and percentage) at NTPC plot. 
Year 
Water Area (Ha) 
Water Area (%) 
2019 
924.23 
9.8 
2020 
2500.5 
26.5 
 
7.6 Watershed 
Using CartoDEM, we delineated watersheds outside the NTPC plot, whereas we prepared DEM 
using total station points and delineated micro watershed inside the NTPC plant (Figure 19). We 
find natural stream flows from East to West and meets the Arabian sea. Moreover, the primary 
external stream network is not passing through the NTPC plot. At the same time, we find that 
most of the internal streamlines of the plant are flowing in the West and South directions in the 
North and South plot, respectively. 
 
  
Figure 19: Delineated watershed and drainage network pathways in the study area 
 
7.7 Simulated Streamflow 
We divided the NTPC plot into North and South plots. We estimated total streamflow in South 
and West boundaries using the SWAT model simulated daily discharge at the different outlets 
for 1951-2020. Here, we added streamflow which flows in one direction. We calculated the 
mean monsoon flow and annual maximum flow over the NTPC plot (Figure 20). We find that 
mean monsoon flow varies between 0.18-0.82 m3/s. Whereas mean annual maximum flow varies 
between 3.85-14.73 m3/s. We also estimated the mean monsoon season streamflow and annual 
maximum streamflow from 1951-to 2020 (Tables 9 and 10). We find the highest streamflow 
over the Western part of the North plot. 
 
  
Figure 20: (a) Mean daily monsoon streamflow (m3/s) and (b) Mean 1-day maximum streamflow 
(m3/s) calculated at NTPC plot boundaries. 
 
Table 9: Mean daily monsoon season streamflow at NTPC plot. 
 
Year 
North Plot 
South Plot 

West 
South 
South 
1951 
0.37 
0.09 
0.32 
1952 
0.67 
0.15 
0.56 
1953 
1.24 
0.26 
1.00 
1954 
0.77 
0.17 
0.64 

1955 
1.56 
0.35 
1.29 
1956 
1.45 
0.32 
1.21 
1957 
0.14 
0.03 
0.12 
1958 
0.84 
0.18 
0.69 
1959 
1.79 
0.39 
1.47 
1960 
0.23 
0.05 
0.20 
1961 
2.25 
0.49 
1.84 
1962 
0.68 
0.14 
0.55 
1963 
0.23 
0.05 
0.19 
1964 
0.24 
0.05 
0.19 
1965 
0.73 
0.17 
0.60 
1966 
0.54 
0.12 
0.44 
1967 
1.84 
0.40 
1.50 
1968 
0.07 
0.02 
0.06 
1969 
0.10 
0.02 
0.09 
1970 
1.77 
0.38 
1.44 
1971 
0.52 
0.11 
0.43 
1972 
0.20 
0.04 
0.17 
1973 
0.15 
0.04 
0.13 
1974 
0.08 
0.02 
0.06 
1975 
1.24 
0.29 
1.06 
1976 
1.81 
0.37 
1.41 
1977 
0.75 
0.16 
0.60 
1978 
0.87 
0.19 
0.70 
1979 
2.32 
0.50 
1.88 
1980 
0.92 
0.20 
0.76 
1981 
0.74 
0.17 
0.61 
1982 
0.37 
0.08 
0.31 
1983 
0.61 
0.13 
0.49 
1984 
0.58 
0.13 
0.47 
1985 
0.31 
0.07 
0.27 
1986 
0.29 
0.06 
0.24 
1987 
0.00 
0.00 
0.00 
1988 
1.33 
0.28 
1.05 
1989 
0.79 
0.17 
0.64 
1990 
0.46 
0.11 
0.39 
1991 
0.04 
0.01 
0.04 
1992 
1.25 
0.27 
1.02 
1993 
0.27 
0.06 
0.21 
1994 
2.44 
0.53 
1.97 
1995 
0.43 
0.09 
0.35 
1996 
0.06 
0.01 
0.05 
1997 
0.59 
0.14 
0.50 
1998 
0.69 
0.16 
0.58 
1999 
0.36 
0.08 
0.29 
2000 
0.00 
0.00 
0.00 
2001 
0.73 
0.16 
0.59 
2002 
0.13 
0.03 
0.11 
2003 
2.03 
0.44 
1.64 
2004 
0.27 
0.07 
0.25 
2005 
0.45 
0.12 
0.41 
2006 
1.60 
0.35 
1.30 
2007 
1.15 
0.26 
0.97 
2008 
0.55 
0.15 
0.53 
2009 
1.87 
0.38 
1.44 
2010 
1.29 
0.30 
1.11 
2011 
1.68 
0.36 
1.37 
2012 
0.77 
0.16 
0.61 
2013 
0.63 
0.16 
0.57 
2014 
0.33 
0.07 
0.29 
2015 
0.94 
0.21 
0.77 
2016 
0.66 
0.14 
0.54 
2017 
0.73 
0.16 
0.60 
2018 
0.25 
0.05 
0.20 
2019 
1.30 
0.27 
1.04 
2020 
2.10 
0.46 
1.73 
 
Table 10: Annual maximum 1-Day streamflow at NTPC plot. 
 
Year 
North Plot 
South Plot 

West 
South 
South 
1951 
8.90 
2.47 
8.79 
1952 
15.77 
4.12 
14.92 
1953 
13.52 
3.59 
12.88 
1954 
13.86 
3.40 
12.48 
1955 
27.91 
7.40 
26.20 
1956 
20.46 
5.63 
19.61 
1957 
3.11 
0.80 
3.01 
1958 
18.14 
4.44 
16.22 

1959 
20.73 
5.59 
19.80 
1960 
3.26 
0.99 
3.28 
1961 
38.56 
10.30 
36.37 
1962 
8.64 
2.21 
8.13 
1963 
4.19 
1.18 
4.20 
1964 
4.40 
1.30 
4.03 
1965 
12.60 
3.44 
11.97 
1966 
10.90 
2.98 
10.58 
1967 
24.15 
6.02 
21.73 
1968 
1.54 
0.39 
1.18 
1969 
3.30 
0.79 
3.19 
1970 
21.74 
5.54 
20.20 
1971 
5.75 
1.42 
5.26 
1972 
2.07 
0.49 
2.04 
1973 
3.32 
0.86 
3.30 
1974 
1.30 
0.34 
1.15 
1975 
11.85 
3.28 
11.20 
1976 
29.86 
6.17 
23.40 
1977 
16.06 
4.51 
15.66 
1978 
11.28 
3.13 
11.09 
1979 
57.75 
14.57 
51.48 
1980 
16.42 
4.31 
15.48 
1981 
12.16 
3.55 
12.21 
1982 
7.06 
1.90 
6.74 
1983 
8.46 
2.38 
8.45 
1984 
7.55 
2.13 
7.32 
1985 
7.68 
1.96 
7.25 
1986 
6.83 
1.76 
6.44 
1987 
0.00 
0.00 
0.00 
1988 
36.23 
9.27 
33.37 
1989 
15.53 
3.95 
14.48 
1990 
15.79 
4.61 
15.97 
1991 
0.87 
0.24 
0.90 
1992 
25.86 
7.00 
24.71 
1993 
10.37 
3.03 
10.06 
1994 
49.84 
12.66 
45.01 
1995 
9.40 
2.61 
9.12 
1996 
1.78 
0.50 
1.87 
1997 
8.85 
2.42 
8.53 
1998 
21.25 
5.97 
20.91 
1999 
7.47 
1.99 
7.17 
2000 
0.00 
0.00 
0.00 
2001 
13.38 
3.43 
12.58 
2002 
3.65 
1.09 
3.66 
2003 
27.51 
7.66 
26.55 
2004 
5.48 
1.40 
5.28 
2005 
6.81 
1.80 
6.54 
2006 
24.22 
6.67 
23.54 
2007 
19.43 
4.98 
17.79 
2008 
8.09 
3.00 
9.50 
2009 
41.38 
10.15 
37.10 
2010 
15.71 
4.15 
14.81 
2011 
28.81 
7.10 
26.06 
2012 
18.70 
4.04 
15.43 
2013 
15.67 
4.39 
15.27 
2014 
4.56 
1.13 
3.95 
2015 
28.29 
7.32 
25.91 
2016 
15.95 
3.96 
14.49 
2017 
14.75 
3.94 
13.90 
2018 
7.83 
2.17 
7.73 
2019 
21.95 
5.68 
20.11 
2020 
25.23 
6.21 
22.36 
 
We estimated the mean monthly streamflow in different parts of the North and South plot of 
NTPC (Figure 21). We find streamflow variation 0-1.5 m3/s. 
 
  
Figure 21: Mean monthly streamflow at NTPC plot during 1951-2020. 
 
7.8 Return Period Flows 
To understand climate and flood risk associated with the study area and better water 
management planning, we conducted a return period analysis of rainfall, temperature, wind, and 
streamflow (Figure 22-25). We estimated 2, 5, 10, 25, 50, and 100 years return period of total 
rainfall, 1-day maximum rainfall, annual mean temperature, 1-day maximum temperature, 
annual mean wind speed, 1-day maximum wind speed, monsoon season streamflow, and 
maximum streamflow over NTPC plot (Table 11-12). We find that total (annual) rainfall 
magnitude varies between 342 and 1100 mm for a 2-100 years return period (Figure 22). 
Moreover, 1-day maximum rainfall magnitude varies between 73 - 270 mm for a 2-100 years 
return period. One-hourly rainfall intensity varies between 38-140 mm/hour for a 2-100 years 
return period. We find annual mean temperature ranges from 26.9-28 ºC, and the 1-day 
maximum temperature ranges from 40-42.3 ºC for a 2-100 years return period (Figure 23). For 
wind, annual mean wind speed varies between 4.65.1 m/s for a 2-100 years return period. 
Whereas 1-day maximum wind speed varies between 13.2-
18.1 m/s for a 2-100 years return period over the NTPC plot (Figure 24). 
  
Figure 22: (a) Annual rainfall and (b) 1-day maximum rainfall with return period estimated for 2, 
5, 10, 25, 50, and 100 years at NTPC plot. 
 
  
Figure 23: (a) Annual mean temperature and (b) 1-day maximum temperature with return period 
estimated for 2, 5, 10, 25, 50, and 100 years at NTPC plot. 
 
  
Figure 24: (a) Annual mean wind speed and (b) maximum wind gust with return period 
estimated for 2, 5, 10, 25, 50, and 100 years at NTPC plot. 
 
Table 11: Annual and 1-Day maximum values for rainfall, air temperature, and wind speed 
corresponding to return periods of 2, 5, 10, 25, 50, and 100 years. 
Return 
Periods 
Rainfall 
Air Temperature 
Wind Speed 

Annual 
Maximum 
Annual 
Maximum 
Annual 
Maximum 
2 
342.4 
73.4 
26.9 
40 
4.6 
13.2 
5 
557.3 
123.3 
27.3 
40.9 
4.8 
14.5 
10 
694.5 
157.4 
27.5 
41.4 
4.9 
15.4 
25 
862.4 
201.8 
27.7 
41.8 
5.0 
16.5 
50 
983.0 
235.6 
27.9 
42.1 
5.1 
17.3 
100 
1099.6 
270.1 
28.0 
42.3 
5.1 
18.1 
 
We also estimated return periods for subplot-wise mean monsoon and maximum streamflow 
(Figure 25). We find the mean monsoon and maximum streamflow magnitude ranges between 
0.14-3.8 m3/s and 3.16-63.42 m3/s for a 2-100 years return period, respectively (Table 12). 
 
  
Figure 25: (a) Mean monsoon streamflow and (b) Maximum streamflow for different return 
periods at NTPC plot. 
 
Table 12: Mean and maximum streamflow (Q) return period estimated for 2, 5, 10, 25, 50, and 
100 years. 
 
Return Periods 
North Plot 
South Plot 

West 
South 
South 
  
Qmean 
2 
0.64 
0.14 
0.53 
5 
1.23 
0.27 
1.01 
10 
1.71 
0.37 
1.39 
25 
2.43 
0.51 
1.94 
50 
3.07 
0.63 
2.42 
100 
3.80 
0.77 
2.96 
  

Qmax 
2 
11.73 
3.16 
11.23 
5 
21.92 
5.75 
20.47 
10 
29.93 
7.69 
27.46 
25 
41.74 
10.46 
37.41 
50 
51.93 
12.75 
45.69 
100 
63.42 
15.25 
54.78 
 
We also analyzed extreme sea-level rise using 25 and 50 years return period data from the GTSR 
(Figure 26-27). We find a sea-level rise of 4 m over the NTPC plot. Moreover, subplots (S5-S7) 
south plots are highly vulnerable to sea-level rise (Table 13-14).  
  
Figure 26: GTSR extreme sea level with a return period of 25 years. 
 
  
Figure 27: GTSR extreme sea level with a return period of 50 years. 
 
Table 13: Subplot wise mean, 10th and 90th percentile sea level at 25 years return period. 
Subplot 
GTSR Sea Level (meter) 

10th Percentile 
Mean 
90th Percentile 
S3 
0.12 
0.14 
0.16 
S4 
0.08 
0.3367 
0.76 
S5 
0.32 
1.268 
3.87 
S6 
0.061 
0.6817 
1.884 
S7 
1.69 
2.29 
2.848 
 
Table 14: Subplot wise mean, 10th and 90th percentile sea level at 50 years return period. 
Subplot 
GTSR Sea Level (meter) 

10th Percentile 
Mean 
90th Percentile 
S3 
0.2 
0.22 
0.24 
S4 
0.16 
0.41667 
0.84 
S5 
0.4 
1.348 
3.95 
S6 
0.141 
0.76167 
1.964 
S7 
1.77 
2.3942 
3.015 
 
7.9 Projected Change in Climatic Variables 
We calculated the projected percentage change in mean annual rainfall and extreme (99th 
percentile of rainy days) rainfall under RCP 4.5 and RCP8.5 scenarios for the reference periods 
(2025-2049 and 2050-2074) against the base period (1975-1999). We find that mean annual 
rainfall is projected to increase by 20 % over the Kutch district under both climatic scenarios 
(Figure 28). Whereas extreme rainfall magnitude is projected to increase by 100 % (Figure 29).  
  
Figure 28: Percentage change in mean annual rainfall for the period of (a, c) 2025-2049 and (b, 
d) 2050-2074 estimated against the base period (1975-1999) under RCP 4.5 and RCP 8.5 
scenarios, respectively. 
  
Figure 29: Projected percentage change in extreme rainfall (a, c) 2025-2049 and (b, d) 
20502074 estimated against base period under RCP 4.5 and RCP 8.5 scenarios, respectively. 
 
We also estimated the projected change in mean temperature and maximum temperature for the 
projected period against the base period under both RCPs (Figure 30-31). We find mean annual 
temperature is projected to increase by 3 ºC over the Kutch region. Whereas maximum 
temperature is projected to increase by 3.5 ºC. 
 
Overall results show wet and warm climates under projected scenarios over the Kutch region. 
 
  
Figure 30: Projected absolute change in mean annual air temperature for (a, c) 2025-2049 and (b, 
d) 2050-2074 estimated against base period under RCP 4.5 and RCP 8.5 scenarios, respectively. 
 
  
Figure 31: Projected absolute change in maximum temperature for (a, c) 2025-2049 and (b, d) 
2050-2074 estimated against base period under RCP 4.5 and RCP 8.5 scenarios, respectively. 
 
	7.10 	Flood inundation maps using HEC-RAS 2D 
We prepared flood inundation maps for 2, 10, 25, and 50 years return period flood events. We 
simulated maximum water depth, the highest water level from ground level, and its spread using 
HEC-RAS-2D (Figure 32-35). We also estimated subplot-wise mean, 1, and 99 percentile water 
depth and water level (Table 15-18). We find water depth values vary from 0 -0.6 m. The water 
level value ranges from 1.85 to 5.45 m over the NTPC plot. 
 
 
  
Figure 32: (a) Maximum water depth and (b) maximum water level for two-year return period 
flood event. 
 
 
 
  
Figure 33: (a) Maximum water depth and (b) maximum water level for ten-year return period 
flood event. 
 
 
 
 
  
Figure 34: (a) Maximum water depth and (b) maximum water level for 25-year return period 
flood event. 
 
  
Figure 35: (a) Maximum water depth and (b) maximum water level for 50-year return period 
flood event. 
 
Table 15: Subplot-wise water depth simulated using two years return period flood event. 
Subplot 
Water depth (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
0.00 
0.05 
0.29 
N2 
0.00 
0.08 
0.23 
N3 
0.00 
0.09 
0.26 
N4 
0.01 
0.08 
0.24 
N5 
0.00 
0.07 
0.22 
N6 
0.00 
0.06 
0.23 
N7 
0.00 
0.10 
0.40 
N8 
0.00 
0.04 
0.13 
N9 
0.01 
0.16 
0.47 
N10 
0.00 
0.05 
0.19 
S1 
0.00 
0.00 
0.00 
S2 
0.00 
0.00 
0.00 
S3 
0.00 
0.08 
0.36 
S4 
0.00 
0.07 
0.53 
S5 
0.00 
0.06 
0.17 
S6 
0.00 
0.04 
0.10 
S7 
0.01 
0.05 
0.14 
 
Table 16: Subplot-wise water level simulated using two years return period flood event. 
Subplot 
Water level (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
4.00 
4.28 
4.53 
N2 
4.11 
4.18 
4.29 
N3 
4.16 
4.22 
4.36 
N4 
4.15 
4.35 
4.90 
N5 
4.16 
4.47 
4.89 
N6 
4.74 
5.04 
5.38 
N7 
4.86 
5.12 
5.26 
N8 
4.78 
5.19 
5.40 
N9 
5.25 
5.26 
5.26 
N10 
4.18 
4.76 
5.26 
S1 
3.69 
4.52 
4.93 
S2 
3.29 
4.61 
6.46 
S3 
3.38 
3.80 
4.38 
S4 
2.91 
3.23 
3.69 
S5 
2.27 
2.78 
3.54 
S6 
2.23 
2.64 
3.14 
S7 
1.80 
2.05 
2.39 
 
Table 17: Subplot-wise water depth simulated using ten years return period flood event. 
Subplot 
Water depth (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
0.00 
0.09 
0.44 
N2 
0.02 
0.16 
0.34 
N3 
0.01 
0.15 
0.37 
N4 
0.01 
0.15 
0.36 
N5 
0.01 
0.13 
0.33 
N6 
0.01 
0.09 
0.28 
N7 
0.01 
0.14 
0.45 
N8 
0.00 
0.07 
0.20 
N9 
0.01 
0.22 
0.54 
N10 
0.00 
0.09 
0.25 
S1 
0.00 
0.00 
0.00 
S2 
0.00 
0.00 
0.00 
S3 
0.00 
0.09 
0.37 
S4 
0.00 
0.08 
0.57 
S5 
0.00 
0.08 
0.18 
S6 
0.00 
0.04 
0.09 
S7 
0.01 
0.07 
0.15 
 
Table 18: Subplot-wise water level simulated using ten years return period flood event. 
Subplot 
Water level (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
4.14 
4.34 
4.57 
N2 
4.21 
4.26 
4.30 
N3 
4.27 
4.30 
4.39 
N4 
4.26 
4.43 
4.91 
N5 
4.28 
4.54 
4.93 
N6 
4.78 
5.10 
5.41 
N7 
4.94 
5.19 
5.32 
N8 
4.88 
5.16 
5.43 
N9 
5.32 
5.33 
5.33 
N10 
4.28 
4.82 
5.33 
S1 
3.69 
4.52 
4.93 
S2 
3.29 
4.61 
6.46 
S3 
3.32 
3.83 
4.40 
S4 
2.97 
3.25 
3.74 
S5 
2.30 
2.80 
3.57 
S6 
2.23 
2.66 
3.19 
S7 
1.81 
2.08 
2.41 
 
Table 19: Subplot-wise water depth simulated using 25 years return period flood event. 
Subplot 
Water depth (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
0.00 
0.10 
0.48 
N2 
0.06 
0.23 
0.42 
N3 
0.02 
0.21 
0.45 
N4 
0.02 
0.20 
0.43 
N5 
0.01 
0.17 
0.40 
N6 
0.00 
0.11 
0.30 
N7 
0.01 
0.17 
0.49 
N8 
0.00 
0.09 
0.26 
N9 
0.02 
0.25 
0.58 
N10 
0.00 
0.13 
0.29 
S1 
0.00 
0.00 
0.00 
S2 
0.00 
0.00 
0.00 
S3 
0.00 
0.11 
0.38 
S4 
0.00 
0.09 
0.55 
S5 
0.00 
0.10 
0.20 
S6 
0.00 
0.05 
0.11 
S7 
0.02 
0.10 
0.19 
 
Table 20: Subplot-wise water level simulated using 25 years return period flood event. 
Subplot 
Water level (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
4.18 
4.37 
4.59 
N2 
4.27 
4.34 
4.35 
N3 
4.35 
4.36 
4.42 
N4 
4.34 
4.48 
4.93 
N5 
4.36 
4.59 
4.96 
N6 
4.80 
5.13 
5.44 
N7 
4.97 
5.23 
5.36 
N8 
4.95 
5.17 
5.45 
N9 
5.36 
5.36 
5.37 
N10 
4.36 
4.85 
5.36 
S1 
3.69 
4.52 
4.93 
S2 
3.29 
4.61 
6.46 
S3 
3.34 
3.85 
4.42 
S4 
2.99 
3.28 
3.77 
S5 
2.29 
2.82 
3.59 
S6 
2.23 
2.72 
3.50 
S7 
1.83 
2.10 
2.43 
 
Table 21: Subplot-wise water depth simulated using 50 years return period flood event. 
Subplot 
Water depth (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
0.00 
0.11 
0.50 
N2 
0.08 
0.25 
0.44 
N3 
0.02 
0.23 
0.47 
N4 
0.03 
0.21 
0.45 
N5 
0.01 
0.18 
0.42 
N6 
0.00 
0.11 
0.31 
N7 
0.01 
0.18 
0.49 
N8 
0.00 
0.10 
0.28 
N9 
0.02 
0.26 
0.59 
N10 
0.00 
0.13 
0.29 
S1 
0.00 
0.00 
0.00 
S2 
0.00 
0.00 
0.00 
S3 
0.00 
0.11 
0.39 
S4 
0.00 
0.09 
0.55 
S5 
0.01 
0.08 
0.18 
S6 
0.00 
0.05 
0.11 
S7 
0.02 
0.10 
0.20 
 
Table 22: Subplot-wise water level simulated using 50 years return period flood event. 
Subplot 
Water level (m) 

1 Percentile 
Mean 
99 Percentile 
N1 
4.20 
4.37 
4.59 
N2 
4.28 
4.35 
4.37 
N3 
4.36 
4.38 
4.42 
N4 
4.36 
4.50 
4.93 
N5 
4.37 
4.60 
4.97 
N6 
4.81 
5.14 
5.45 
N7 
4.98 
5.23 
5.37 
N8 
4.96 
5.18 
5.45 
N9 
5.36 
5.37 
5.38 
N10 
4.38 
4.86 
5.37 
S1 
3.69 
4.52 
4.93 
S2 
3.29 
4.61 
6.46 
S3 
3.33 
3.86 
4.42 
S4 
3.00 
3.28 
3.78 
S5 
2.29 
2.80 
3.54 
S6 
2.24 
2.69 
3.37 
S7 
1.85 
2.11 
2.44 
 
	7.11 	Proposed drainage network and recharge pit 
We designed drainage network and recharge pits to dispose of the 50% runoff through proposed 
drains and 50% runoff diverted to groundwater through recharge pits. We designed an internal 
and main drains using the half of discharge value (Highlighted in Table 12) for two years return 
period. We proposed main drains as rectangular in shape to reduce top width and ease in 
construction. However triangular drain section is recommended as per IS 10430 (2000) code. 
Whereas internal drains are spaced at 500 m intervals. Moreover, internal and main drains are 
brick lined to prevent bed erosion. We considered 0.3m and 0.2m freeboard (FB) for main and 
internal drains, respectively. North plot drains are connected to the south plot drains through box 
culverts (PC1 and PC2). The drainage network is given in Table 23. We proposed recharge pits 
(red dots) to divert stormwater to groundwater (Figure 36). We also included drains design for 
the twenty-five years return period flood event (Table S1 in Annexure). We compared N8 drain 
design for 2 years and 25 years return period (Table 24).  
PLEASE REFER ATTACHED DRAWING 
(Drainage_Recharge_P it.pdf) FOR 
BETTER RESOLUTION. 
 
Figure 36: Proposed drainage network and recharge pit locations for NTPC plot. 
 
 
Table 23: Subplot-wise proposed rectangular drains design for two years return period flood. 
Here: DEPTH, FREEBOARD, TOP WIDTH are in m, BED SLOPE is in m/m, and DESIGN Q 
is in m3/s. 
SUBPLOT 
DRAIN 
DEPTH 
FREEBOARD 
TOP WIDTH 
BED SLOPE 
DESIGN Q 


INTERNAL DRAIN 


N1 
PI1 
0.5 
0.2 
1.2 
0.0001 
0.14 
N2 
PI2 
0.5 
0.2 
1.2 
0.0001 
0.14 
N3 
PI3 
0.5 
0.2 
1.2 
0.0001 
0.14 
N4 
PI4 
0.5 
0.2 
1.2 
0.0001 
0.14 
N5 
PI5 
0.5 
0.2 
1.2 
0.0001 
0.14 
N6 
PI6 
0.5 
0.2 
1.2 
0.0001 
0.14 
N7 
PI7 
0.5 
0.2 
1.2 
0.0001 
0.14 
N8 
PI8 
0.5 
0.2 
1.2 
0.0001 
0.14 
N9 
PI9 
0.5 
0.2 
1.2 
0.0001 
0.14 
N10 


NO DRAIN 


S1 
PI10 
0.6 
0.2 
1.2 
0.0001 
0.18 
S2 
PI11 
0.6 
0.2 
1.2 
0.0001 
0.18 
S3 
PI12 
0.6 
0.2 
1.2 
0.0001 
0.18 
S4 
PI13 
0.6 
0.2 
1.2 
0.0001 
0.18 
S5 
PI14 
0.6 
0.2 
1.2 
0.0001 
0.18 
S6 
PI15 
0.6 
0.2 
1.2 
0.0001 
0.18 
S7 
PI16 
0.6 
0.2 
1.2 
0.0001 
0.18 


MAIN DRAIN 


N1 
PO1 
1.9 
0.3 
1.5 
0.0001 
1.05 
N2 
PO2 
2.05 
0.3 
1.9 
0.0001 
1.62 
N3 
PO3 
2.05 
0.3 
1.9 
0.0001 
1.62 
N4 
PO4 
2.1 
0.3 
2.3 
0.0001 
2.2 
N5 
PO5 
2.1 
0.3 
2.3 
0.0001 
2.2 
N6 
PO6 
2.1 
0.3 
2.75 
0.0001 
2.83 
N7 
PO7 
2.1 
0.3 
2.75 
0.0001 
2.83 
N8 
PO8 
2.1 
0.3 
3.2 
0.0001 
3.5 
N9 
PO9 
2.1 
0.3 
3.2 
0.0001 
3.5 
N10 


NO DRAIN 


S1 
PO10 
2.1 
0.3 
3.75 
0.0001 
4.34 
S2 
PO11 
2.1 
0.3 
3.75 
0.0001 
4.34 
S3 
PO12 
2.1 
0.3 
4.2 
0.0001 
5.06 
S4 
PO13 
2.1 
0.3 
4.2 
0.0001 
5.06 
S5 
PO14 
2.1 
0.3 
4.5 
0.0001 
5.54 
S6 
PO15 
2.1 
0.3 
4.5 
0.0001 
5.54 
S7 
PO16 
2.1 
0.3 

5 
0.0001 
6.38 



CULVERT 



PC1 
PC1 
2.1 
0.3 

3.6 
0.0001 
4.11 
PC2 
PC2 
2.1 
0.3 

3.6 
0.0001 
4.11 
 
Table 24: Comparison of N8 drain design for 2 and 25 years return period. 
Variables 
Return Period 

2 Years 
25 Years 
Discharge 
3.5 
22.5 
Water depth (D) 
2.1 
2.25 
Bottom width (B) 
3.2 
13 
Bed slope (S) 
0.0001 
0.0001 
Area (A) 
6.72 
29.25 
Perimeter (P) 
7.4 
17.5 
Hydraulic radius (R) 
0.908108108 
1.671428571 
Manning's coefficient 
(n) 
0.018 
0.018 
Velocity (V) 
0.520977776 
0.782443 
Design Q 
3.500970652 
22.88645774 
Freeboard (FB) 
0.3 
0.3 
Top width (TW) 
3.2 
13 
 
The maximum water level and depth after providing the two years return period drainage are 
presented in Table 25. 
 
Table 25: Water level and depth above ground after providing drainage for the two years. 
Subplot 
Water Level 
Water Depth 
N1 
4.39 
0.19 
N2 
4.2 
0.19 
N3 
4.23 
0.19 
N4 
4.35 
0.19 
N5 
4.5 
0.18 
N6 
5.23 
0.07 
N7 
5.19 
0.09 
N8 
5.23 
0.13 
N9 
5.45 
0.11 
N10 
4.85 
0.1 
S1 
4.52 
0 
S2 
4.61 
0 
S3 
4.16 
0.02 
S4 
3.71 
0.02 
S5 
2.81 
0.03 
S6 
3.13 
0.01 
S7 
2.1 
0.05 
 
	7.12 	Proposed embankment 
The North plot is not affected by tidal waterlogging because of the high elevation and long 
distance from the sea. However, the South plot is affected by seawater. The GTSR shows sea-
level rise up to 3 m over the South plot. Because of this, an embankment with a 4 m mean sea 
level is proposed to protect the plant against tidal flooding on the south, west (partial), and east 
(partial) boundaries. It is essential to provide the apron in the embankment. Refer to Figure 37 
for the cross-section and details of a cross-section of the embankment. 
  
PLEASE REFER ATTACHED DRAWING 
(Embankment.pdf) FOR 
BETTER RESOLUTION. 
 
Figure 37: Cross-section of the proposed embankment. 
 
8. Recommendations 
The following recommendations are based on the findings of the present study: 
 
1. Water logging in the North plot is due to monsoon rainfall. The plot is almost flat, and the 
drainage system is poor. Therefore, it is recommended to provide internal and main drains to 
prevent waterlogging (IS 10430 (2000); IS 3873 (1993); IS 4515 (2002), and IS 456 (2000)). 
In addition, recharge pits are also recommended (P. K. Shrivastava 2013). Proposed drainage 
network and the recharge pits considering discharge corresponding to 2 (two) years return 
periods, obtained by simulations from the SWAT model. 
Main Drain: Refer to Figure 36 for layout and Table 23 for design. 
Internal Drain: Refer to Figure 36 for layout and Table 23 for design. 
Recharge Pit: Refer to Figure 36 for layout and Point 8 for design. 
2	Similar to the North plot, South plot is provided with main drains, internal drains and 
recharge pits. Refer to Figure 36 and Table 23 for details. 
3	The internal drains are provided along the roads. Both internal and main drains are designed 
as channels and are brick-lined to prevent bed erosion. 
4	The drain from the North plot is to be connected to the South plot through culverts provided 
at road intersections. Refer to Figure 36 and Table 23 for details. 
5	The main drains below the embankment on the South boundary of the South plot are to be 
provided with oneway valves to prohibit the seawater from inundating the South plot. 
6	Drainage design for 25 years return period is presented in Table S1 of Annexure. 
7	The drainage network is designed for the flood of 2 years return period; hence, 1-2 days of 
waterlogging may be expected within the plant during extreme events. Refer to Table 25 for 
expected water depths after providing a drainage network. 
8	A total of 55 recharge pits with the size of 10.0 m x 10.0 m x 2.0 m around the bore (250 mm 
diameter) should be constructed. Each pit should have 4 (four) strainer pipes (200 mm 
diameter) and insert gravel between the pipe and the bore. Refer to Figure 36 for the 
proposed recharge pits location. 
9	The south plot is highly vulnerable to seawater inundation. Therefore, it is recommended to 
provide protection embankment at the South, East (partial), and West (partial) boundaries of 
the South plot for protection against seawater. Refer to Figure 37. 
10	It is also recommended to monitor the plant area with high-resolution satellite images 
periodically (e.g., fortnight or monthly). It helps in the real-time inspection of the on-ground 
conditions (e.g., waterlogging) and the progress of work (e.g., installation of panels and 
construction of other salient features). 
  
References 
Aadhar, S., Mishra, V., 2019. A Substantial rise in the area and population affected by dryness in 
South Asia under 1.5, 2.0 and 2.5oC warmer worlds. Environ. Res. Lett. 
https://doi.org/10.1088/1748-9326/ab4862 
Agarwal, R., Sur, K., Rajawat, A.S., 2020. Accuracy assessment of the CARTOSAT DEM using 
robust statistical measures. Model. Earth Syst. Environ. https://doi.org/10.1007/s40808-
01900694-9 
Arnold, J.G., Srinivasan, R., Muttiah, R.S., Williams, J.R., 1998. Large area hydrologic modeling 
and assessment part I: Model development. J. Am. Water Resour. Assoc. 
https://doi.org/10.1111/j.1752-1688.1998.tb05961.x 
Ashfaq, M., Rastogi, D., Mei, R., Touma, D., Ruby Leung, L., 2017. Sources of errors in the 
simulation of south Asian summer monsoon in the CMIP5 GCMs. Clim. Dyn. 
https://doi.org/10.1007/s00382-016-3337-7 
Besse, J., Courtillot, V., 1988. Paleogeographic maps of the continents bordering the Indian 
Ocean since the Early Jurassic. J. Geophys. Res. https://doi.org/10.1029/jb093ib10p11791 
Biswas, S.K., 1987. Regional tectonic framework, structure and evolution of the western 
marginal basins of India. Tectonophysics. https://doi.org/10.1016/0040-1951(87)90115-6 
Biswas, S.K., 1971. The miliolite rocks of Kutch and Kathiawar (Western India). Sediment. 
Geol. https://doi.org/10.1016/0037-0738(71)90029-7 
Central Ground Water Board, 2014. GROUNDWATER BROCHURE KACHCHH DISTRICT. 
CPHEEO, 2019. Manual of Storm Water Drainage Systems. Minsitry of Housing and Urban 
Affairs, Government of India 1. 
Das, A., Prizomwala, S.P., Makwana, N., Thakkar, M.G., 2017. Late Pleistocene-Holocene 
climate and sea level changes inferred based on the tidal terrace sequence, Kachchh, 
Western India. Palaeogeogr. Palaeoclimatol. Palaeoecol. 473, 82-93. 
https://doi.org/10.1016/j.palaeo.2017.02.026 
Dave, H., James, M.E., 2017. Characteristics of intense rainfall over Gujarat State (India) based 
on percentile criteria. Hydrol. Sci. J. https://doi.org/10.1080/02626667.2017.1357818 
Draxl, C., Purkayastha, A., Parker, Z., Draxl, C., Purkayastha, A., Parker, Z., 2014. Wind 
Resource Assessment of Gujarat India. 
Du, Y., Zhang, Y., Ling, F., Wang, Q., Li, W., Li, X., 2016. Water bodies' mapping from 
Sentinel-2 imagery with Modified Normalized Difference Water Index at 10-m spatial 
resolution produced by sharpening the swir band. Remote Sens. 
https://doi.org/10.3390/rs8040354 
ENVIS, 2012. State of Environment Report Gujarat. 
GLENNIE, K.W., EVANS, G., 1976. A reconnaissance of the Recent sediments of the Ranns of 
Kutch, India. Sedimentology. https://doi.org/10.1111/j.1365-3091.1976.tb00098.x 
Gosain, A.K., Rao, S., Basuray, D., 2006. Climate change impact assessment on hydrology of 
Indian river basins. Curr. Sci. 
Gujarat Biodiversity Board, 2013. The Rann. 
Gujarat Ecological Education and Research Foundation, 2017. Detailed Project Report Climate 
Change Adaptation for Natural Resource Dependent Communities in Kachchh , Gujarat : 
Strengthening Resilience Through Water & Livelihood Security 1-148. 
Gujarat Ecology Commission, 2011. Trends of Changing Climate and Effects on 
EcoEnvironment of Kachchh District, Gujarat. 
Gujarat Ecology Commission, 1997. Ecoregions of Gujarat 1-54. 
Gupta, G., Vincent, D., Shunmugaraj, T., Sundaramoorthy, S., Pari, Y., Ramanathan, V., 2002. 
Geographical information system for Gulf of Kachchh. Dep. Ocean Dev. 1-53. 
https://doi.org/10.13140/RG.2.1.2865.3689 
Hempel, S., Frieler, K., Warszawski, L., Schewe, J., Piontek, F., 2013. A trend-preserving bias 
correction &amp;amp;ndash; the ISI-MIP approach. Earth Syst. Dyn. 4, 219-236. 
https://doi.org/10.5194/esd-4-219-2013 
Hersbach, H., Bell, B., Berrisford, P., Biavati, G., Horányi, A., Muñoz Sabater, J., Nicolas, J., 
Peubey, C., Radu, R., Rozum, I., Schepers, D., Simmons, A., Soci, C., Dee, D., Thépaut, 
J.N., 2018. ERA5 monthly averaged data on single levels from 1979 to present. Copernicus 
Climate Change Service (C3S) Climate Data Store (CDS). 
https://doi.org/10.24381/cds.adbb2d47 
Hörmann, C., Sihler, H., Beirle, S., Penning De Vries, M., Platt, U., Wagner, T., 2016. Seasonal 
variation of tropospheric bromine monoxide over the Rann of Kutch salt marsh seen from 
space. Atmos. Chem. Phys. https://doi.org/10.5194/acp-16-13015-2016 
Indian Roads Congress, 2013. Guidelines On Urban Drainage 654-663. 
IRENA-GWEC, 2013. 30 Years of Policies for Wind Energy. 30 Years Policies Wind Energy - 
Lessons from 12 Wind Energy Mark. 
IS 10430, 2000. Criteria for Design of Lined Canals and Guidance for Selection of Type of 
Lining. Bur. Indian Stand. 
IS 3873, 1993. Laying cement concrete/stone slab lining on canals - Code of practice. Bur. 
Indian Stand. 
IS 4515, 2002. Stone Pitched Lining for Canals - Code of Practice. Bur. Indian Stand. 
IS 456, 2000. Plain and reinforced concrete - code and practice. Bur. Indian Stand. 
Jothimani, P., Garg, J.K., 1992. Mapping and monitoring of Rann (tidal) ingress in Banni Plains, 
Kachchh, Gujarat using multi-temporal satellite data. J. Indian Soc. Remote Sens. 20, 153- 158. 
https://doi.org/10.1007/BF02999211 
Juyal, N., 2014. The Great Rann of Kachchh: The Largest Saline Marshland in India, in: World 
Geomorphological Landscapes. https://doi.org/10.1007/978-94-017-8029-2_25 
Kumar, M., Rajawat, A.S., Ajai, 2017. Mangrove cover dynamics in kachchh, Gujarat, India, in: 
38th Asian Conference on Remote Sensing - Space Applications: Touching Human Lives, 
ACRS 2017. 
Majethiya, H. V, Bhatt, N.Y., Solanki, P.M., 2016. Geomorphological Study of the Coast 
between Lakhpat to Koteshwar (Kori Creek), Kachchh, Gujarat, Western India, 
IJSRDInternational Journal for Scientific Research & Development|. 
Mathew, G., Singhvi, A.K., Karanth, R. V., 2006. Luminescence chronometry and geomorphic 
evidence of active fold growth along the Kachchh Mainland Fault (KMF), Kachchh, India: 
Seismotectonic implications. Tectonophysics. https://doi.org/10.1016/j.tecto.2006.05.009 
Maurer, E.P.P., Wood, A.W.W., Adam, J.C.C., Lettenmaier, D.P.P., Nijssen, B., 2002. A Long-
Term Hydrologically Based Dataset of Land Surface Fluxes and States for the 
Conterminous United States*. J. Clim. 15, 3237-3251. https://doi.org/10.1175/1520-
0442(2002)015<3237:ALTHBD>2.0.CO;2 
Ministry of Environment & Forests, 2012. India Second National Communication to the United 
Nations Framework Convention on Climate Change. 
Ministry of Water Resources, 2014. West Flowing Rivers of Kutch and Saurashtra including 
Luni. 
Mishra, V., Lilhare, R., 2016. Hydrologic sensitivity of Indian sub-continental river basins to 
climate change. Glob. Planet. Change. https://doi.org/10.1016/j.gloplacha.2016.01.003 
Mishra, V., Shah, H.L., 2018. Hydroclimatological Perspective of the Kerala Flood of 2018. J. 
Geol. Soc. India. https://doi.org/10.1007/s12594-018-1079-3 
Mohanty, M., Ray, K., Chakravarthy, K., 2015. Analysis of increasing heavy rainfall activity 
over western India, particularly Gujarat state, in the past decade, in: High-Impact Weather 
Events over the SAARC Region. https://doi.org/10.1007/978-3-319-10217-7_17 
Muis, S., Verlaan, M., Winsemius, H.C., Aerts, J.C.J.H., Ward, P.J., 2016. A global reanalysis of 
storm surges and extreme sea levels. Nat. Commun. https://doi.org/10.1038/ncomms11969 
Naik, S.P., Mohanty, A., Porfido, S., Tuttle, M., Gwon, O., Kim, Y.S., 2020. Intensity estimation 
for the 2001 Bhuj earthquake, India on ESI-07 scale and comparison with historical 16th 
June 1819 Allah Bund earthquake: A test of ESI-07 application for intraplate earthquakes. 
Quat. Int. https://doi.org/10.1016/j.quaint.2019.12.024 
Neitsch, S.L., Arnold, J.G., Kiniry, J.R., Williams, J.R., 2009. Soil & Water Assessment Tool 
Theoretical Documentation, Blackland Research Center, Temple, TX. 
NITI Aayog, 2015. 175 GW RE By 2022. 
NRSC, 2006. National land use and land cover mapping using multi-temporal AWiFS data - 
Natural resources census project report 2004-05 (India) 1-39. 
P. K. Shrivastava, A.M.P. and R.G.P., 2013. Design of percolation pit for rain water harvesting 
in clayey soils of South Gujarat. 
Parhi, P.K., 2018. Flood Management in Mahanadi Basin using HEC-RAS and Gumbel's 
Extreme Value Distribution. J. Inst. Eng. Ser. A. https://doi.org/10.1007/s40030-018-0317-4 
Patel, C.G., Gundaliya, P.J., 2016. Floodplain Delineation Using HECRAS Model-A Case 
Study of Surat City. Open J. Mod. Hydrol. https://doi.org/10.4236/ojmh.2016.61004 
Rajasekhar, M., Raju, G.S., Raju, R.S., Ramachandra, M., Kumar, B.P., 2018. Data on 
comparative studies of lineaments extraction from ASTER DEM, SRTM, and Cartosat for 
Jilledubanderu River basin, Anantapur district, A.P, India by using remote sensing and GIS. 
Data Br. https://doi.org/10.1016/j.dib.2018.09.023 
Rajendran, C.P., Rajendran, K., 2001. Characteristics of deformation and past seismicity 
associated with 1819 Kutch earthquake, northwestern India. Bull. Seismol. Soc. Am. 
https://doi.org/10.1785/0119990162 
Ray, K., Mohanty, M., Chincholikar, J.R., 2008. Climate variability over Gujarat, India, in: 
Impact of Climate Change on Agriculture. 
Shah, H.L., Mishra, V., 2016. Hydrologic Changes in Indian Subcontinental River Basins (1901-
2012). J. Hydrometeorol. 17, 2667-2687. https://doi.org/10.1175/JHM-D-15-0231.1 
Shah, R.D., Mishra, V., 2014. Development of an Experimental Near-Real Time Drought 
Monitor for India. J. Hydrometeorol. 141006071153004. https://doi.org/10.1175/JHM-D14-
0041.1 
Sharma, S., Chauhan, G., Shukla, A.D., Nambiar, R., Bhushan, R., Desai, B.G., Pandey, S., 
Dabhi, M., Bhandari, S., Bhosale, S., Lakhote, A., Juyal, N., 2021. Causes and implications 
of Mid- to Late Holocene relative sea-level change in the Gulf of Kachchh, western India. 
Quat. Res. 100, 98-121. https://doi.org/10.1017/qua.2020.86 
Singh, B., Mandal, P., 2020. Modelling of earthquake locations and source parameters in 
Kachchh region to understand genesis of earthquakes. J. Earth Syst. Sci. 
https://doi.org/10.1007/s12040-019-1290-7 
Singh, K.K., Srivastava, V.K., 2011. Geoseismic characteristics of Kutchh region, Gujarat, India, 
in: Computer Methods for Geomechanics: Frontiers and New Applications. 
Soil Conservation Service Engineering Division, 1972. Section 4: Hydrology, in: National 
Engineering Handbook. 
Srivastava, A.K., Rajeevan, M., Kshirsagar, S.R., 2009. Development of a high resolution daily 
gridded temperature data set (1969-2005) for the Indian region. Atmos. Sci. Lett. 
https://doi.org/10.1002/asl.232 
Thakkar, M.G., 2017. Geomorphological Field Guide Book on Kachchh Peninsula. 
Thakkar, M.G., Maurya, D.M., Raj, R., Chamyal, L.S., 1999. Quaternary tectonic history and 
terrain evolution of the area around Bhuj, Mainland Kachchh, Western India. J. Geol. 
Soc. India. 
Thakkar, M.G., Ngangom, M., Thakker, P.S., Juyal, N., 2012. Terrain response to the 1819 
Allah Bund earthquake in western Great Rann of Kachchh, Gujarat, India. Curr. Sci. 103, 320. 
Vivekanandan, E., Hussain Ali, M., Jasper, B., Rajagopalan, M., 2008. Thermal thresholds for 
coral bleaching in the Indian seas. J. Mar. Biol. Assoc. India. 
Xu, H., 2006. Modification of normalised difference water index (NDWI) to enhance open water 
features in remotely sensed imagery. Int. J. Remote Sens. 27, 3025-3033. 
https://doi.org/10.1080/01431160600589179 
  
Annexure 
Table S1: Subplot-wise proposed rectangular drains design for 25 years return period flood. 
Here: DEPTH, FREEBOARD, TOP WIDTH are in m, BED SLOPE is in m/m, and DESIGN Q 
is in m3/s. 
SUBPLOT 
DRAIN 
DEPTH 
FREEBOARD 
TOP WIDTH 
BED SLOPE 
DESIGN Q 
INTERNAL DRAIN 
N1 
PI1 
0.8 
0.2 
3 
0.0001 
0.86 
N2 
PI2 
0.8 
0.2 
3 
0.0001 
0.86 
N3 
PI3 
0.8 
0.2 
3 
0.0001 
0.86 
N4 
PI4 
0.8 
0.2 
3 
0.0001 
0.86 
N5 
PI5 
0.8 
0.2 
3 
0.0001 
0.86 
N6 
PI6 
0.8 
0.2 
3 
0.0001 
0.86 
N7 
PI7 
0.8 
0.2 
3 
0.0001 
0.86 
N8 
PI8 
0.8 
0.2 
3 
0.0001 
0.86 
N9 
PI9 
0.8 
0.2 
3 
0.0001 
0.86 
N10 
NO DRAIN 
S1 
PI10 
0.85 
0.2 
3.25 
0.0001 
1.04 
S2 
PI11 
0.85 
0.2 
3.25 
0.0001 
1.04 
S3 
PI12 
0.85 
0.2 
3.25 
0.0001 
1.04 
S4 
PI13 
0.85 
0.2 
3.25 
0.0001 
1.04 
S5 
PI14 
0.85 
0.2 
3.25 
0.0001 
1.04 
S6 
PI15 
0.85 
0.2 
3.25 
0.0001 
1.04 
S7 
PI16 
0.85 
0.2 
3.25 
0.0001 
1.04 
MAIN DRAIN 
N1 
PO1 
1 
0.3 
7.5 
0.0001 
3.56 
N2 
PO2 
1.45 
0.3 
9.5 
0.0001 
8.21 
N3 
PO3 
1.45 
0.3 
9.5 
0.0001 
8.21 
N4 
PO4 
1.65 
0.3 
11.5 
0.0001 
12.44 
N5 
PO5 
1.65 
0.3 
11.5 
0.0001 
12.44 
N6 
PO6 
2 
0.3 
12 
0.0001 
17.47 
N7 
PO7 
2 
0.3 
12 
0.0001 
17.47 
N8 
PO8 
2.25 
0.3 
13 
0.0001 
22.89 
N9 
PO9 
2.25 
0.3 
13 
0.0001 
22.89 
N10 
NO DRAIN 
S1 
PO10 
2.25 
0.3 
15 
0.0001 
27.03 
S2 
PO11 
2.25 
0.3 
15 
0.0001 
27.03 
S3 
PO12 
2.45 
0.3 
15 
0.0001 
30.73 
S4 
PO13 
2.45 
0.3 
15 
0.0001 
30.73 
S5 
PO14 
2.7 
0.3 

15 
0.0001 
35.54 
S6 
PO15 
2.7 
0.3 

15 
0.0001 
35.54 
S7 
PO16 
2.9 
0.3 

15 
0.0001 
39.52 



CULVERT 



PC1 
PC1 
2.25 
0.3 

13 
0.0001 
22.89 
PC2 
PC2 
2.25 
0.3 

13 
0.0001 
22.89 
 
 


ANNEXURE 2: BORELOG 
 
35
 
36
 
37
 
38
 
39


 
40
 
41
 
42


 
 
43
 
 
44


 
ANNEXURE 5: ERT REPORT 

SOIL RESISTIVITY (ERT) AS PER IS: 3043-2018
Soil 
Corrosivity/ 
aggressivity
As per IS 
3043-2018 
(Clause 
13.6.1)

Client Name:- 
NTPC SS01

 
 
 
Depth 'm'
RESISTANCE
RESISTIVITY
 
 





1m
2m
3m
4m
5m
6m
8m
10m
1m
2m
3m
4m
5m
6m
8m
10m






Side 
R = V / I (Ohm)
 'r' = 2paR (Ohm-m)



 
 
 
E
0.054
0.023
0.019
0.010
0.008
0.007
0.005
0.004
0.337
0.285
0.349
0.244
0.244
0.248
0.245
0.222
0.27





W
0.054
0.023
0.018
0.009
0.008
0.008
0.005
0.004
0.337
0.287
0.348
0.237
0.250
0.296
0.255
0.221
0.28





S
0.050
0.022
0.019
0.009
0.009
0.007
0.006
0.002
0.316
0.272
0.356
0.229
0.269
0.247
0.287
0.138
0.26





N
0.050
0.022
0.019
0.009
0.009
0.007
0.006
0.003
0.317
0.272
0.355
0.232
0.273
0.264
0.300
0.160
0.27





SE
0.052
0.022
0.019
0.009
0.008
0.007
0.005
0.003
0.327
0.278
0.352
0.236
0.257
0.247
0.266
0.180
0.27
0.27
Severely 
corrosive



NW
0.052
0.022
0.019
0.009
0.008
0.007
0.006
0.003
0.327
0.279
0.352
0.235
0.262
0.280
0.278
0.190
0.28





SW
0.052
0.022
0.019
0.009
0.008
0.007
0.005
0.003
0.327
0.279
0.352
0.233
0.260
0.272
0.271
0.179
0.27





NE
0.052
0.022
0.019
0.009
0.008
0.007
0.005
0.003
0.327
0.278
0.352
0.238
0.259
0.256
0.272
0.191
0.27






0.052
0.022
0.019
0.009
0.008
0.007
0.005
0.003
0.327
0.279
0.352
0.235
0.259
0.264
0.272
0.185



 
 
 
E
0.043
0.019
0.012
0.009
0.007
0.006
0.004
0.003
0.267
0.234
0.217
0.216
0.218
0.217
0.192
0.194
0.22





W
0.044
0.019
0.012
0.009
0.006
0.005
0.004
0.003
0.274
0.234
0.217
0.214
0.199
0.175
0.199
0.200
0.21





S
0.042
0.019
0.010
0.009
0.006
0.005
0.003
0.002
0.266
0.237
0.193
0.224
0.203
0.200
0.141
0.108
0.20





N
0.043
0.019
0.010
0.009
0.006
0.005
0.003
0.002
0.268
0.236
0.195
0.225
0.204
0.207
0.140
0.119
0.20





SE
0.042
0.019
0.011
0.009
0.007
0.006
0.003
0.002
0.267
0.235
0.205
0.220
0.210
0.209
0.166
0.151
0.21
0.21
Severely 
corrosive



NW
0.043
0.019
0.011
0.009
0.006
0.005
0.003
0.003
0.271
0.235
0.206
0.220
0.202
0.191
0.170
0.160
0.21





SW
0.043
0.019
0.011
0.009
0.006
0.005
0.003
0.002
0.270
0.236
0.205
0.219
0.201
0.187
0.170
0.154
0.21





NE
0.043
0.019
0.011
0.009
0.007
0.006
0.003
0.002
0.268
0.235
0.206
0.221
0.211
0.212
0.166
0.156
0.21






0.043
0.019
0.011
0.009
0.007
0.005
0.003
0.002
0.269
0.235
0.206
0.220
0.206
0.200
0.168
0.155



 
 
 
E
0.042
0.018
0.012
0.008
0.006
0.008
0.004
0.001
0.266
0.227
0.221
0.208
0.200
0.316
0.189
0.094
0.22





W
0.044
0.018
0.011
0.008
0.007
0.021
0.004
0.003
0.276
0.230
0.216
0.207
0.205
0.780
0.193
0.188
0.29





S
0.039
0.015
0.013
0.009
0.006
0.005
0.004
0.002
0.247
0.193
0.244
0.228
0.201
0.179
0.180
0.121
0.20





N
0.039
0.015
0.013
0.009
0.007
0.004
0.004
0.002
0.248
0.192
0.241
0.231
0.213
0.148
0.191
0.135
0.20





SE
0.041
0.017
0.012
0.009
0.006
0.007
0.004
0.002
 
0.210
0.233
0.218
0.201
0.247
0.185
0.107
0.21
0.23
Severely 
corrosive



NW
0.042
0.017
0.012
0.009
0.007
0.012
0.004
0.003
0.262
0.211
0.229
0.219
0.209
0.464
0.192
0.161
0.24





SW
0.042
0.017
0.012
0.009
0.006
0.013
0.004
0.002
0.261
0.211
0.230
0.218
0.203
0.480
0.186
0.154
0.24





NE
0.041
0.017
0.012
0.009
0.007
0.006
0.004
0.002
0.257
0.209
0.231
0.220
0.207
0.232
0.190
0.114
0.21






0.041
0.017
0.012
0.009
0.007
0.009
0.004
0.002
0.259
0.210
0.231
0.219
0.205
0.356
0.188
0.134



 
 
 
E
0.039
0.018
0.011
0.008
0.008
0.004
0.004
0.001
0.246
0.224
0.213
0.203
0.250
0.164
0.186
0.091
0.20
0.23
Severely 
corrosive



W
0.046
0.020
0.011
0.008
0.006
0.004
0.003
0.002
0.287
0.248
0.213
0.203
0.194
0.137
0.147
0.116
0.19





S
0.059
0.026
0.011
0.010
0.008
0.006
0.004
0.003
0.371
0.325
0.207
0.244
0.254
0.241
0.217
0.178
0.25





N
0.089
0.026
0.012
0.010
0.008
0.007
0.005
0.003
0.557
0.323
0.221
0.240
0.260
0.255
0.246
0.164
0.28





SE
0.049
0.022
0.011
0.009
0.008
0.005
0.004
0.002
0.308
0.275
0.210
0.223
0.252
0.203
0.202
0.134
0.23





NW
0.067
0.023
0.012
0.009
0.007
0.005
0.004
0.002
0.422
0.286
0.217
0.221
0.227
0.196
0.197
0.140
0.24





SW
0.052
0.023
0.011
0.009
0.007
0.005
0.004
0.002
0.329
0.287
0.210
0.223
0.224
0.189
0.182
0.147
0.22





NE
0.064
0.022
0.012
0.009
0.008
0.006
0.004
0.002
0.401
0.273
0.217
0.221
0.255
0.210
0.216
0.128
0.24






0.058
0.022
0.011
0.009
0.008
0.005
0.004
0.002
0.365
0.280
0.214
0.222
0.240
0.199
0.199
0.137



 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
Page 78 of 102 


 
 
 
 
 
 
PART-B 
CLAUSE NO. 
 
 
 
 
 
 
A	- DC SYSTEMS 
 
PART-B 
A-1 DC CABLES 
Cables used between battery system and PCSs shall be of suitable 
grade as per maximum DC voltage of battery string. 
 
Cables used shall be of min. 1.5 kV (DC) grade. These cables shall 
confirm to the requirements of the standards & codes specified at 
Chapter B-4 (AC Cables) or any other relevant standard elsewhere in the 
specification. 
In case bidder offers 1500V DC system 3.3kV(E) grade cables shall be 
provided. These Power cables shall have compacted Aluminum/copper 
conductor, XLPE insulated, PVC inner sheathed (as applicable), 
Armoured/ Unarmoured, FRLS PVC outer sheathed conforming to IS: 
7098 (Part-2).  
The cable insulation grade shall be as per PCS manufacturer 
recommendation based on DC side waveform.  
DC CABLES SIZING CRITERIA 
CLAUSE NO. 
 
 
 
1. 
2. 
 
3. 
 
4. 
 
 
5. 
 
 
As per relevant clause in Chapter 2-A 
 
A-1
A-2 BATTERY AND BATTERY MANAGEMENT SYSTEM 
 
1.0 CODES AND STANDARDS 
CLAUSE NO. 
 
 
The BESS shall conform to all applicable IS,IEC and UL standards. 
Where an applicable IS/IEC/UL standard is not available, any applicable 
international standard shall be referred to as best practice. 
As a minimum requirement, the following standards as applicable shall be 
complied with: 
Sl 
No. 
Standard 
Description 
Applicability 
	/ 
Requirement 
1 
IEC 	62619 
or UL 1642 
Safety requirements for 
secondary lithium cells and 
batteries for industrial
applications 
 Battery Cells 
 
 
2 
IEC 62620 
Performance requirements 
and test methods for 
secondary lithium cells and 
batteries used in industrial 
applications 
Battery Cells 
3 
UL 1973 or 
IEC 63056 
Safety requirements for 
stationary battery modules, 
packs and racks used in
energy storage applications 
 Battery 
 Modules 	/ 
 
Pack/Racks 
4 
IEC 	62281
and UN 38.3 
 Safety requirements and 
transportation testing for 
lithium cells and batteries 
Cells, Modules 
and Batteries 
5 
IEC 62933-2-1
 Electrical Energy Storage 
(EES) Systems - Unit 
parameters and testing 
methods 
BESS 
Performance 
Verification 
including: • 
Rated Power 
Test • Available 
Energy Test • 
Round Trip 
Efficiency Test 
• Response 
Time Test • 
Duty Cycle 
Test 	• 


CLAUSE NO. 
 
 




Functional 
Verification 
	Test 	• 
Insulation 
Resistance 
Test 
6 
UL 9540 OR
	IEC 	TS
	62933-5-1 	+
IEC 62933-5-2
 Safety requirements for  
integrated grid-connected  
Energy Storage Systems 
 
Complete 
BESS System 
7 
UL 9540A 
	Thermal 	Runaway 	Fire 
Propagation Assessment 
UL 9540A test 
reports 
covering Cell, 
Module 	and 
Unit 	Level 
testing shall be 
mandatory. 
Installation 
Level 	test 
reports shall be 
submitted 
where 
available. 	In 
case 
Installation 
Level testing is 
not 	available, 
the bidder shall 
provide 
engineering 
justification and 
fire 	safety 
assessment for 
the 	proposed 
installation 
configuration 
CLAUSE NO. 
 
 

8 
IEC 62477-1 
Safety requirements for power 
electronic converter systems 
and equipment 
	PCS 	(Power 
Conversion 
System) 
9 
	IEC 	61000
Series 
 Electromagnetic Compatibility 
(EMC) requirements 
PCS, BMS, EMS 
and 	Control 
Systems 
10 
	IEC 	60068
Series 
 Environmental testing including 
temperature, humidity, 
vibration, shock and corrosion 
resistance 
Containerized 
BESS 
Equipment 
11 
IEC 61850 
Communication networks and 
automation systems for power 
utility applications 
	BESS, 	PCS, 
	EMS 	and 
SCADA 
Integration 
12 
IEC 60870-
5104 and/or
DNP3 
 Telecontrol and utility  
communication protocols 
As required by 
Owner 	/ 
	Grid 
Operator / SLDC 
/ RLDC 
13 
IEC 62443 
Cybersecurity requirements 
for industrial automation and 
control systems 
Mandatory for 
EMS, SCADA, 
	BMS 	and 
Communication 
Systems 
CLAUSE NO. 
Battery Subsystem Design Requirements: - 
 
 
2.0 

 
2.1 
Electrochemical Cells 
 
     Only cells that are commercially available or for which suitable (not                
necessarily identical) replacement cells can be supplied on short 
notice will be allowed.    For both premature cell failures and end-
ofbattery-life replacement, the Contractor shall guarantee cell 
availability and the length of down time (hours or days) required to 
replace cells. The cells may be supplied as separate, individual 
units or as group of cells combined into modules. The cells shall 
meet the seismic requirements for the planned location of the 
BESS. Cell and module design shall accommodate the anticipated 
vibrations and shocks associated with the transportation of the 
BESS and shall resist deterioration due to vibrations resulting from 
the same. Associated hardware and paraphernalia should also be 
able to withstand the rigors of transportation. The transport plan 
shall be shared with the Employer and approved prior to dispatch. 
 
     Labelling of cells or unit batteries shall include manufacturer's 
name, cell type, nameplate rating, and year of manufacture etc (to 
be decided during detailed engineering), in fully legible characters. 
All cells shall be traceable to the point of origin for purpose of 
addressing safety issues. 
 
2.2 
Electrochemical Storage System 
 
2.2.1
 
 The storage system may consist of one or more-unit batteries. If the 
storage system consists of more than one unit battery, these may be 
electrically interconnected in any desirable series and parallel 
configuration to achieve the overall system storage and power rating 
requirements. The DC voltage of battery system shall be selected by 
the Bidder to suit the PCS and battery efficient and safe operational 
requirement. 

2.2.
2
 
 Each electrically series-connected string of unit batteries shall 
include a means of disconnecting the string from the rest of the 
system and of providing over-current protection (during a fault). This 
protection shall be coordinated with the PCS capabilities and battery





CLAUSE NO. 

 
 

 
 

string protection and shall take into account switching or other 
transients and the inductance/resistance (L/R) ratio at the relevant 
areas of the dc system. The means of disconnect shall provide for a 
physical interruption of the string electrical circuit, which shall be 
visible to anyone servicing the individual unit batteries in the string. 

2.2.
3
 If the disconnect means consists of removal of a unit battery, the 
storage system shall be designed to allow maintenance personnel to 
determine that there is no current flowing in the string and provisions 
to ensure that the PCS is off before the unit battery is removed. 
Procedures for maintenance and/or field replacement of unit batteries 
shall neither require nor recommend removal of the unit battery 
without first ensuring that no current is flowing in the string circuit. 
2.2.4
 Over-current protection, whether on the ac or dc side, in paralleled unit 
battery strings shall be sized and coordinated so that currents from 
other strings do not contribute to a fault in any unit battery string. 
2.2.5
 
  Where appropriate, dc wiring shall be braced for available fault 
currents. Protection shall include a dc breaker, fuse, or other 
currentlimiting device on the battery bus. This protection shall be 
coordinated with the PCS capabilities and battery string protection. 
The Contractor shall produce a fault analysis and protection 
coordination study for the battery dc subsystem during final design. 
The Employer reserves the right to withhold permission to ship the 
BESS until the fault analysis has been satisfactorily completed. 
2.2.6
 
  Cells, wiring, switch gear, and all dc electrical components shall be 
insulated for the maximum expected voltages plus a suitable factor of 
safety as per standard/subject to approval during detail engineering. 
Cell and module terminals and interconnects shall have adequate 
current-carrying capacity. The polarities of cell and module terminal 
posts shall be embossed on the cover at the terminal. 
2.2.7
 
 The battery system shall include a system to detect and alarm 
excessive ground leakage current levels. Ground fault detection shall 
be enabled for the container or, if more than one electrical series 
string is installed in the container, for each series string. The 
detection/trip level shall be field adjustable. The Contractor shall 
have overall responsibility for the safety of the electrical design and 
installation of the battery, as well as all aspects of the BESS. 
 
The battery system shall include a monitoring/alarm system and/or 
prescribed maintenance procedures to detect abnormal unit battery 
conditions and notify proper personnel of their occurrence. 
Abnormal conditions shall include but not be limited to (1) weak unit 
batteries that could reasonably be expected to fail to provide rated 
capacity upon full discharge, (2) high-resistance or open-unit 
batteries, (3) high-resistance or open external unit battery 
connections, (4) unit batteries with temperatures exceeding operating 
thresholds, and (5) internally shorted unit batteries. Unit battery 
monitoring, whether automatic or manual, should be specified to alert 
the proper personnel in a timely manner that an abnormal unit battery 
condition exists or may exist. All alarms shall be part of the control 
system and shall include remote display or annunciation capability. 
CLAUSE NO. 
 
 
2.2.8 
 
2.2.9 
 
2.2.10 
 
2.2.11 
 
2.2.12 
The unit batteries shall be racked or shall be housed in stackable 
modules. The unit batteries or cells shall be arranged and installed to 
permit easy access for equipment and personnel. The moveable units 
shall be arranged and installed to permit easy access for equipment 
and personnel to carry out unit removal and replacement activities. 
For all systems, it shall be possible to remove and replace a 
prematurely failed unit battery or cell (as appropriate), when system 
performance specifications cannot be met. The lengths and widths of 
all aisles and spaces into which personnel may enter in the field for 
operations and/or routine or unscheduled maintenance purposes, as 
well as egress routes from these aisles and spaces, shall conform to 
applicable codes and standards. All racks and metallic conductive 
members of stackable modules shall be grounded to earth. Racks 
shall meet the seismic load and road vibration requirements and shall 
include means to restrain cell movement during seismic events and 
transport. The Contractor shall furnish analyses and/or other data that 
show that the rack and cell designs are designed to meet all potential 
seismic and transport vibration requirements. 
Preferably, Provision shall be made for future 
Augmentation/Replacement by keeping Spare Racks for 
accommodating Battery Stack Modules capacity. 
The design of all modules and racks shall specifically account for the 
anticipated vibrations and shocks associated with the transportation 
of the BESS. 
 	Cell/Battery Auxiliary Systems 
 The cells and battery system shall be supplied with all required and/or 
recommended accessories. This includes inter-cell connectors & 
monitoring devices for cell temperature and cell voltage, if required. 
 BATTERY MANAGEMENT SYSTEM (BMS): 
The BMS shall be designed to provide automatic, unattended operation of 
the battery storage system. BMS shall manage a rechargeable battery (cell 
or battery pack), including protecting the battery from operating outside its 
Safe Operating Area, monitoring its state, calculating secondary data, 
reporting that data, controlling its environment, authenticating it and / or 
balancing it. 
CLAUSE NO. 
 
 
2.2.13
 
 
3.0 
a)	Battery storage shall discharge based on battery capacity and real-
time load. The reference value shall be updated periodically 
depending upon the electrical parameter measurement. The 
charging shall be performed in constant current constant voltage 
(CCCV) mode. However, change of operating mode from CC to CV 
during charging shall be determined on the basis of Supplier 
recommendations and the battery type and technology offered. 
b)	The battery storage shall discharge on real time basis as per 
functional requirement. Battery SoC shall be monitored periodically 
to evaluate the remaining capacity at start of discharge operation 
and accordingly a constant rate of discharge will be defined. 
Further, an additional feature shall be provided to change/edit the 
discharge duration and rate of discharge whenever required. 
c)	BMS shall monitor battery system parameters such as string 
voltage & current, cumulative number of cycles and throughput 
along with DoD. It shall automatically determine the State of 
Charge (SOC) and State of Health (SOH) of the battery individual 
cell/module. 
d)	It shall also monitor utility side parameters such as voltage, 
charge/discharge current and protection system readings/status. 
e)	BMS shall automatically control the charging state of each module 
based on monitoring of parameters and power/energy 
requirements. It should charge the module in float/boost mode 
and/or Constant Current Constant Voltage (CC-CV) mode as per 
requirements of battery sub system. It shall also be designed to 
protect the battery cells/module/string from out of tolerance and 


CLAUSE NO. 
 
 
4.0 
 
 
 
unsafe operating conditions under any eventuality and mitigate fire risk. Further, it 
should regulate the voltage to limit the temperature rise in the cell. 
f)	The BMS shall automatically control the charge and discharge of the individual 
cells/module, balancing between cells/module to optimize energy consumption 
and range, monitor cell/module heath and provide critical safeguards to protect 
the batteries from damage. 
g)	Monitoring and storing the battery's parameters and communicating the same to 
SCADA/EMS. 
h)	Alarm and fault generation and communicating the same to 
SCADA/EMS 
i)	Isolating the battery in cases of any emergency. 
j)	BMS, EMS and PCS shall be operated in coordinated manner in order to achieve 
the above requirement. 
 
 TYPE TESTING: 
During detailed engineering, the contractor shall submit all the type test reports carried 
out within last ten years from the date of techno-commercial bid opening for Owner's 
approval. These reports should be for the test conducted on the equipment similar to 
those proposed to be supplied under this contract and the test(s) should have been 
either should have been witnessed by a client or conducted at an independent 
laboratory by one of the ILAC member signatory accredited laboratories. In case of 
module types/ BESS/equipment for which such Test facilities may not exist in India at 
present, test certificates from reputed ILAC Member body accredited Labs abroad will 
be acceptable. 
However if the contractor is not able to submit report of the type test(s) conducted 
within last ten years from the date of techno-commercial bid opening, or in the case of 
type test report(s) are not found to be meeting the specification requirements, the 
contractor shall conduct all such tests under this contract at no additional cost to the 
owner either at third party lab or in presence of client/owners representative and submit 
the reports for approval. 
 
 
 
CLAUSE NO. 
 
 
1.0 
2.0 
IEC-61683 Ed.1 
Photovoltaic systems - Power conditioners
- 
Procedure 	for 	measuring  
	efficiency requirements 
IEC 61000-6-2 Ed.2 
Electromagnetic compatibility (EMC) - Part 62: 
Generic standards - Immunity standard for 
industrial environments 
IEC 61000-6-2 Ed.2.1 
Electromagnetic compatibility (EMC) - Part 6-
4: 
Generic standards - Emission standard for 
industrial environments 
IEEE 519-2022 
Recommended practices and requirements for 
harmonic control in electrical power systems. 
IEC 60068-2-1:2007 
Environmental testing - Part 2-1: Tests - Test 
A: 
Cold 
IEC 60068-2-2:2007 
Environmental testing - Part 2-2: Tests - Test 
B: 
Dry heat 
A-3 POWER CONDITIONING UNIT  
The Power Conversion System (PCS) shall be bi-directional PCS and shall act as an 
interface between the DC battery system & the AC grid. PCS shall be designed to 
charge & discharge the BESS battery in coordination with energy management system 
and battery management system. The PCS shall consist of fast acting solid state 
electronic switch along with all associated control & protection, filtering, measuring 
instruments and data logging devices. The PCS shall be bi-directional PCS with four 
quadrant operation. The PCS output shall always follow the grid voltage & frequency by 
sensing the grid voltage and phase and the PCS shall always remain synchronized with 
the grid. The PCS shall use only self- commutated device which shall be adequately 
rated. The continuous combined rating of all PCSs shall be as per Chapter 2-A, Part A. 
CODES AND STANDARDS 
The PCS shall conform to all applicable IEC standard. Where an applicable IEC 
standard is not available, IS/ any applicable international standard shall be referred to 
as best practice. 
                         

CLAUSE NO. 
 
 
3.0 
3.01 
IEC 60068-2-14:2009 
Environmental testing - Part 2-14: Tests Test 
N: Change of temperature 
IEC 60068-2-30:2005 
Environmental testing - Part 2-30: Tests Test 
Db: Damp heat, cyclic (12 h+ 12 h cycle) 
IEC 62116 Ed.2 
Testing procedure-Islanding prevention 
measures for power conditioners used in 
grid- connected photovoltaic (PV) power 
generation systems 
IEC 62477-1 
Safety Requirements for power electronic 
converter systems and equipment-
Part-1: General 
IEC 62477-2 
Safety Requirements for power electronic 
converter systems and equipment-Part-2: 
Power electronic converters from 1000Vac or 
1500V DC up to 36kV AC or 54kV DC 
IEEE 	1547/IEC 	61727/
BDEW (as applicable) 
 	Standard for interfacing solar PV plant with 
utility grid. 
IEC 60529 
Ingress protection test 
CEA 	Grid 	Connectivity 
standard 
Relevant CEA regulations and Indian grid code 
as amended and revised from time to time. 
1. 
Nominal output voltage frequency 
50Hz 
2. 
Continuous operating frequency range 
47.5 Hz to 52 Hz 
3. 
AC Voltage Range 
± 10% of rated AC
voltage 
4. 
Euro efficiency 
Minimum 97% (as per
IEC 
61683) 
5. 
Surge Protection Device (SPD) 
Type-I & II DC side 


Type-II AC side 
GENERAL REQUIREMENTS 
  PCS shall meet the following technical parameter 
 


CLAUSE NO. 
 
 
6. 
Euro efficiency 
Minimum 97% (as per
IEC 
61683) 
7. 
Operating power factor range 
	0.8 	Lead 	to 	0.8
	 	Lag 
(minimum) 
8. 
SVG /Four Quadrant Operation 
Required. 
9 
Current harmonics 
As per CEA regulation 
requirement/IEEE 519 
10 
Current THD value 
< 3% at nominal power 
11 
DC Injection 
<0.5 % at rated current 
12 
Operating ambient temperature 
0 to 60 ° C 
13 
Humidity 
95 % non-condensing 
14 
Maximum Noise level 
	75 	dBA 	(for indoor 
application) 
15 
Flicker 
As per CEA regulation 
requirement 
16 
Remote 	start 	and 	stop  
	facility from SCADA/EMS 
Required. 
17 
Active power limit control, reactive 
power, and power factor control 
features. 
 Required. Possible  both 
from PPC and/or EMS 
SCADA. 
18 
PCS designed DC fault current level 
Maximum short circuit 
current of Battery system 
connected to PCS and 
suitable duration. 
19 
PCS designed AC fault current level 
Maximum short circuit 
current of LV side of PCS 
Duty transformer and 
duration one sec. 
20 
(i)	AC & DC overcurrent 
protection. 
(ii)	Synchronization loss 
protection. 
(iii)	Over temperature protection. 
(iv)	DC & AC under and over 
voltage protection. 
(v)	Under & over frequency 
protection. 
(vi)	Cooling system failure 
protection 
(vii)	Battery 	array 	ground
 	fault monitoring & detection (if 
applicable) 
(viii)	Battery system  insulation 
monitoring (if 
applicable) 
Required. 
 

(ix)	LVRT protection 
(x)	Anti-islanding protection 
(xi)	Grid monitoring 
 

The PCS shall comply with the Central Electricity Authority Technical 
(standards for connectivity to the grid) regulation 2007 with all latest 
amendments. 
The PCS shall be capable of supplying reactive power as per grid 
requirement. PCS shall have Static Var Generation (SVG) function 
The PCS, in conjunction with the control system, shall be capable of 
completely automatic, unattended operation, including self-protection, 
synchronizing and paralleling with the utility, and disconnect. 
The PCS shall have protection against any sustained fault in the feeder    
line and against lightning discharge in the feeder line. 
CLAUSE NO. 
 
 
3.02 
3.03 
3.04 
3.05 
3.06 
3.07 
3.08 
3.09 
The Contractor shall ensure by carrying out all necessary studies that 
the PCS will not excite any resonant conditions in the system that may 
result in the islanded operation of BESS plant and loss of generation. 
In case there is excitation of any resonant condition in the system 
during BESS plant operation that may result in the islanding/tripping of 
the BESS plant and affect the power transfer, it shall be the 
responsibility of contractor to rectify the design and carryout required 
modification in the equipment of his supply. 
The PCS must be self-managing and stable in operation. 
In case of grid failure, the PCU shall be re-synchronized with grid after 
revival of power supply. Bidder to furnish the time taken by PCU to be 
re-synchronized after restoration of grid supply during detailed 
engineering. 
The PCS shall include appropriate self-protective and self-diagnostic 
feature to protect itself and the Battery system from damage in the 
event of PCS component failure or from parameters beyond the PCS's 
safe operating range due to internal or external causes. The 
selfprotective features shall not allow signals from the PCS front panel 
to cause the PCS to be operated in a manner which may be unsafe or 
damaging. Faults due to malfunctioning within the PCU, including 
commutation failure, shall be cleared by the PCS protective devices. 
PCS shall have necessary limiters in build in the controller so as to 
ensure safe operation of the PCU within the designed operational 
parameters. 
PCS shall have thermal overloading protection to prevent failure of 
switching devices and other components of PCS. PCS controller shall 
automatically regulate/limit the power output to reduce the PCS 
cabinet and switching devices temperature. Bidder to submit the PCS 
power vs ambient temperature curve during details engineering stage. 
PCS shall be able to provide PCS inside cabinet and switching 
devices temperature (in soft analog value) to SCADA system for 
remote monitoring, storing and report generation purpose. 
PCS shall have AC and DC side monitoring capability and reporting to 
SCADA/EMS system (measured analog and digital value measured 
within PCS).Any special software if required for this purpose shall be 
provided for local and remote monitoring and report generation. 
CLAUSE NO. 
 
 
3.10 
3.11 
3.12 
3.13 
3.14 
3.15 
3.16 
3.17 
4 
4.01
All-important alarm and trip signals shall be configured in the PCS and 
their corresponding modbus address shall be provided for 
SCADA/EMS configuration. Signal shall necessarily be included such 
as LVRT in action and trip operated, HVRT trip, islanding protection 
operated, over current operated, PCS cabinet temperature high alarm 
and all other important signals. Details shall be finalized during details 
engineering stage. 
The PCS shall be earthed as per manufacturer recommendation. 
During detail engineering the Bidder needs to submit the details 
earthing arrangement of PCS and system earth pit requirement during 
detail engineering stage. The detail specification for panel earthing for 
safety has been mentioned elsewhere in this specification. 
In case auxiliary supply of PCS is met internally, then it should have 
sufficient power backup to meet the LVRT requirement. 
Bidder to submit third-party verified OND files of the PCS during detail 
engineering. 
Bidder shall provide only central PCU 
         CENTRAL PCS:- 
        PCS must  have  provision  to  be  isolated  from  grid  through  Air  


Circuit   Breaker/MCCB. The ACB/MCCB as required can be provided 
as a part of PCS/its Modules or separately based on standard design 
and configuration of PCS manufacturer. The ACB and MCCB shall be 
able to withstand the maximum fault current for minimum one sec 
duration. ACB/MCCB shall be able to isolate PCS from AC grid under 
all fault current condition. Any alternate provision other than 
ACB/MCCB which is recommended by OEM and meeting the 
requirement, shall be considered on case-to-case basis during detailed 
engineering stage. 
PCS shall have suitable rated DC isolator/contactor for isolation of DC 
Battery system from PCS. Suitable rated fuse shall be provided (at 
PCS end) in incoming DC cable from battery system. One set spare 
terminals with fuse/link (as applicable) and holder shall be provided for 
the future use. 
String Monitoring facility:- PCS shall be provided with current 
monitoring transducer at incoming DC cables from each battery array. 
The current transducers used for this purpose shall have accuracy of 
1.0 class or better 
CLAUSE NO. 
 
 
4.02 
4.03 
4.04 
4.05 
4.06 
The PCS should be designed for parallel operation through galvanic 
isolation. Solid state electronic devices shall be protected to ensure 
smooth functioning as well as ensure long life of the PCS. Parallel 
operated PCS system are also accepted subjected to recommendation 
of PCS manufacturer. In such case, PCS design shall also ensure that 
no abnormal interaction shall take place among the PCS unit during 
any grid operating condition which may result in outages. 
Local Display unit for viewing important parameters configuration and 
troubleshooting purpose shall be provided. Alternative arrangement 
through local mounted/ handheld device with suitable communication 
protocol can be considered subject to review and approval during detailed 
engineering. 
PCS shall have suitable communication card (Modbus TCP/IP) for 
networking and SCADA/EMS integration and same shall support dual 
master communication. PCS shall include all important measured & 
internal calculated analog values and alarm & trip signals for remote 
monitoring, storing and report generation purpose in SCADA system. 
Details list of above such parameters shall be provided along with their 
Modbus address during detail engineering stage. 
In case of modular design of PCS is offered, the Contractor shall 
ensure that no abnormal interaction shall take place among the 
various PCS modules during any grid operating condition which may 
result in outages. The PCS controller offered by the Contactor shall be 
such as to ensure stability, reliability, and a good dynamic 
performance. The Bidder shall indicate the control scheme adopted for 
modular PCS and its merits and the test which will check its 
performance. 
Bidder may offer liquid cooling system subject to NTPC REL approval. 
In case Liquid cooled PCSs are offered, Bidder to ensure that coolant 
is used in closed cycle. Complete PCS along with cooling system shall 
be of proven design. 
PCS shall have emergency stop push button for tripping of PCS with 
complete DC & AC electric isolation. 
Automatic 'sleep' mode shall be provided so that unnecessary losses 
are 
CLAUSE NO. 
 
 
4.07 
4.08 
4.09 
4.10 
4.11 
Outdoor PCS:- 
a)	Outdoor PCS enclosure must be suitable to withstand the harsh 
environmental conditions for complete life of plant 
b)	The PCS enclosure protection class shall IP 54 or better 
protection. For outdoor solution (Other than containerized), the 
electronic card compartment shall have IP 65 or better protection. 
c)	Bidder to submit temperature endurance test report of complete 
assembly during detail engineering stage. 
d)	Containerized solution shall have projection of at least 60cm 
wherever an opening in the PCS door exposes the PCS 
component to outside environment. 
e)	Structural steel and paints for shed shall be as per ISO 12944-5. 
f)	Outdoor PCS (including containerized solution) platform shall be 
raised Min1250 mm from NGL. Cable bending radius and other 
relevant factors to be considered during platform design. This 
shall be reviewed during detailed engineering. 
Type Testing:- 
CLAUSE NO. 
 
 
                     
                     
During detailed engineering, the contractor shall submit all the type 
test reports including temperature rise test and surge withstand test 
carried out within last ten years from the date of techno-commercial 
bid opening for Owner's approval. These reports should be for the test 
conducted on the equipment similar to those proposed to be supplied 
under this contract and the test(s) should have been either conducted 
at an independent laboratory or should have been witnessed by a 
client. 
However if the contractor is not able to submit report of the type test(s) 
conducted within last ten years from the date of techno-commercial bid 
opening, or in the case of type test report(s) are not found to be 
meeting the specification requirements, the contractor shall conduct all 
such tests under this contract at no additional cost to the owner either 
at third party lab or in presence of client/owners representative and 
submit the reports for approval. 
 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
  
 
 
 
 
 
 	 
 
 
 
 
 
 
 
 
 
 
PART-B 
B - AC SYSTEMS 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
PART-B 
PAGE 
1 

 
 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
2.0 
B-1 LT SWITCHGEAR  
CODES AND STANDARDS     
The design, materials, and method of LT Switchgear shall conform to the applicable IEC 
standard. All equipment shall be installed, and all work shall be carried out in accordance 
with relevant IEC standards. Where an applicable IEC standard is not available, IS/ any 
applicable international standard shall be referred to as best practice. All standards, 
specifications and codes of practice shall be the latest editions including all applicable 
official amendments and revisions. 
As a minimum requirement, the following standards shall be complied with:  
IS 
Details 
IEC 
	60947
/ IS13947 
Low-voltage Switchgear and control gear 
IS 2705 
Current Transformers 
IS 3043 
Code of practice for earthing. 
IS 3072 
Code of practice for installation and maintenance of Switchgear 
IS 3156 
Voltage Transformers 
IS 3202 
Code of practice for climate proofing of electrical equipment. 
IS 3231 
Electrical relays for power system protection. 
IS 13703 / IEC 
60269 
HRC Cartridge fuses 
	IS 	10118 
(4 parts) 
Code of practice for selection, installation and maintenance of Switchgear and 
control gear. 
IEC 60255 
Electrical Relays 
TECHNICAL PARAMETERS 
A. POWER SUPPLY (AC SYSTEM) 
(i) 
Voltage                                       
 415V + 10%, 3 Phase, 4 wire, 
Neutral Solidly Earthed 
(ii) 
	Frequency 	 
50 Hz +/- 5% 
(iii) 
Minimum system fault level 
As per system fault current (for 1 sec) 
(iv)  
Short time rating for bus bars, 
As per system fault current (for 1 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
2 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 


ckt. breakers, current transformers 
and swgr. 
Assembly. 
sec) 
(v) 
Maximum ambient air  
Temperature 
50 deg. C 
BUS BARS 
(vi) 
Continuous current rating at 50ºC 
ambient: 
As Per Requirement 
(vii) 
Temperature Rise allowed above 
ambient   
400C for plain joints 550C for Silver 
plated joints 
B. MCCB 
(i) 
Rated voltage 
415V 
(ii) 
Rated Insulation Level 
690V 
(iii) 
Rated ultimate and service SC 
breaking 	capacity 	(As 
	per system requirement) 
As per system fault current (for 1 sec) 
(iv) 
Rated making capacity 
2.1  times of System fault current        
(v) 
Utilization category 
A 
C. DIGITAL MFM 
(i) 
Accuracy class  
0.5 
(ii) 
MFM shall be provided at LT incomer feeder. MFM shall have suitable 
communication port for integration with SCADA system. 
D. CURRENT TRANSFORMERS 
(i) 
	Type 	 	 
Cast Resin Bar Primary 
(ii) 
Voltage class and frequency 
650V, 50HZ 
(iii) 
CT Secondary Current 
1 A 
(iv) 
	Class of insulation 	 
E or better 
(v) 
Accuracy class & burden 
 

a) For Protection  
5P20, 5VA  

b) For Metering 
Class 1.0, 5VA (min) 
(vi) 
Instrument Security Factor for 
metering CT 
5 
E. VOLTAGE TRANSFORMERS 
(i) 
	Type 	 	 
Cast Resin 
(ii) 
	Voltage Ratio 	 
415 / 110V for line PT 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
3 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
3.0 
 
3.1 


415/√3 / 110/√3V for Bus PT 
(iii) 
Method of Construction  
Vee Vee 
(iv) 
Accuracy Class 
0.5 
(v) 
	Rated Voltage factor 	 
1.1 continuous, 1.5 for 30 sec. 
(vi) 
	Class of insulation 	 
E or better 
(vii) 
One minute power frequency 
withstand voltage  
2.5 KV 
 
F. HRC FUSES 
(i) 
Voltage Class   
650 Volts 
(ii) 
	Rupturing capacity 	 
80kA (RMS) for AC circuits 
G. CONTACTORS 
(i) 
	Type  	 	 
Air break electro magnetic 
(ii) 
	Utilising Category  	 
AC3 of IS/IEC 60947 for non 
reversible AC4 of IS/IEC 60947 for 
reversible drives 
H. SWGR. CUBICLE CONSTRUCTIONAL REQUIREMENTS 
(i) 
Colour finish 
 
 
Exterior 
RAL9002 (Main body) 
RAL 5012 (Extreme end covers)  
The paint thickness shall not be less 
than 50 microns 
 
Cable entry 
 
(ii) 
Power Cables 
Bottom 
 
Control Cables 
Bottom 
The quantities/Nos. of the Feeders /MCCB shall be so as to meet the system requirements. 5% 
spare with minimum 01 No. to be provided on each board/switchgear having more than 5 MCCB. 
However, no spare Air circuit breaker panels are required. 
DETAILS OF DISTRIBUTION BOARDS  
Applicable for Auxiliary Power Supply system and String Inverter distribution board of 
rating up to & including 400A. 
Switchboards in CMCS shall be of metal enclosed, indoor, floor-mounted, freestanding 
type. Distribution boards of small size can be of wall/channel mounted type.   For inverter 
stations, if outdoor distribution boards/LT pooling switchgear is proposed, the same shall 
be of suitable IP class and shall be kept under shed.  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
4 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.2 
3.3 
3.4 
3.5 
3.6 
3.7 
3.8 
3.9 
3.10 
3.11 
All switchboard frames and load bearing members shall be fabricated using suitable mild 
steel structural sections or pressed and shaped cold-rolled sheet steel of thickness 2.0 mm. 
Frames shall be enclosed in cold-rolled sheet steel of thickness 1.6 mm. Doors and covers 
shall also be of cold rolled sheet steel of thickness 1.6 mm. Stiffeners shall be provided 
wherever necessary. The gland plate thickness shall be 3.0 mm for hot / cold-rolled sheet 
steel and 4.0 mm for non-magnetic material. 
All panel edges and cover / door edges shall be reinforced against distortion by rolling, 
bending or by the addition of welded reinforcement members. The top covers of the 
panels should be designed such that they do not permanently bulge/ bend by the weight of 
maintenance personnel working on it. 
The switchboards shall be of bolted design. The complete structures shall be rigid, self-
supporting, and free from flaws, twists and bends. All cut outs shall be true in shape and 
devoid of sharp edges. 
All switchboards shall be of dust-proof and vermin-proof construction and shall be  
provided  with  a  degree  of  protection  of  IP:  5X  as  per  IS/IEC  60947. All cutouts 
shall be provided with EPDM / Neoprene gaskets. 
All switchboards shall be of uniform height not exceeding 2450 mm. 
Switchboards shall be supplied with base frames made of structural steel sections, along 
with all necessary mounting hardware required for welding down the base frame to the 
foundation / steel insert plates. 
All equipment and components shall be neatly arranged and shall be easily accessible for 
operation and maintenance. Replacement /Maintenance of individual equipment/ 
component shall be possible without switching off or isolating the other 
equipments/components. 
Each switchboard shall be provided with undrilled, removable type gland plate. For all 
single core cables, gland   plate shall be of non-magnetic material. The gland plate shall 
be provided with gasket to ensure enclosure protection. 
The minimum clearance in air between phases and between phases and earth for the entire 
busbars shall be 25mm. For all other components, the clearance between "two live parts", 
"a live part and an earthed part", shall be at least ten (10) mm throughout. Wherever   it is 
not possible to maintain these clearances, insulation shall be provided by sleeving or 
barriers. However, for busbars the clearances specified above should be maintained even 
when the busbars are sleeved or insulated. All connections from the busbars up to switch / 
fuses/MCCB shall be fully insulated and securely bolted to minimize the risk of phase to 
phase and phase to earth short circuits. All busbars and jumper connections shall be of 
high conductivity aluminium alloy / copper of adequate size. 
All switchboards shall be provided with three phase and neutral busbars. Entire busbar 
system shall be insulated with PVC sleeves. Busbar sleeves shall be 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
5 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.12 
3.13 
3.14 
3.15 
3.16 
3.17 
3.18 
3.19 
3.20 
compliant to UL224 (Extruded insulating tubing), CE/UL certified, having fire retardant 
properties and working temperature of 105°C. 
The cross-section of the busbars shall be uniform throughout the length of switchboard 
section and shall be adequately supported and braced to withstand the stresses due to the 
specified short circuit currents. Neutral busbar short circuit strength shall be same as main 
busbars. 
All busbars shall be adequately supported by non-hygroscopic, non-combustible, track-
resistant and high strength sheet molded compound or equivalent type polyester fiber 
glass molded insulator. Separate supports shall be provided for each phase and neutral 
busbar. If a common support is provided, anti-tracking barriers shall be provided between 
the supports. Insulator and barriers of inflammable material such as Hylam shall not be 
accepted. The busbar insulators shall be supported on the main structure. 
All busbar joints shall be provided with high tensile steel bolts, belleville / spring washers 
and nuts, so as to ensure good contacts at the joints. Non-silver plated busbar joints shall 
be thoroughly cleaned at the jointed locations and suitable contact grease shall be applied 
just before making a joint. All bolts shall be tightened by torque spanner to the 
recommended value. The overlap of the busbars at each joint surface shall be such that the 
length of overlap shall be equal to or greater than the width of the busbar. All copper to 
aluminium joints shall be provided with suitable bimetallic washers. 
All busbars shall be colour coded as per IS: 375. 
Wherever the busbars are painted with black Matt paint, the same should be suitable for 
temperature encountered in the switchboard under normal operating conditions. 
The Bidder shall furnish calculations establishing the adequacy of bus bar sizes for 
specified current ratings. 
Panel space heaters shall be provided and the supply for this shall be tapped from 
incomer, before the isolating switch/circuit breaker. Incoming circuit to space-heater shall 
have an isolating switch, HRC fuse and neutral link of suitable rating. Panel illumination 
and plug-socket shall also be tapped from the space heater supply. 
A galvanized steel / Copper / Aluminium earth bus shall be provided at the bottom of 
each panel and shall extend throughout the length of each switchboard. It shall be welded 
/ bolted to the framework of each panel and breaker earthing contact bar. Vertical earth 
bus shall be provided in each vertical section which shall in turn be bolted / welded to 
main horizontal earth bus. 
The earth bus shall have sufficient cross section to carry the momentary short circuit and 
short time fault current to earth without exceeding the allowable temperature rise. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
6 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.21 
3.22 
3.23 
3.24 
3.25 
3.26 
3.27 
3.28 
3.29 
3.30 
All non-current carrying metal work of the switchboard shall be effectively bonded to the 
earth bus. Electrical conductivity of the whole switchgear enclosure framework and truck 
shall be maintained even after painting. 
All metallic cases of relays, instruments and other panel-mounted equipment shall be 
connected to earth by independent stranded copper wires of size not less than 2.5 sq. mm. 
All the equipment mounted on the door shall be earthed through flexible wire/braids. 
Insulation color code of earthing wires shall be green. Earthing wires shall be connected 
to terminals with suitable clamp connectors, soldering is not acceptable. Looping of earth 
connections, which would result in loss of earth connections to other devices, when a 
device is removed, is not acceptable. However, looping of earth connections between 
equipment to provide alternative paths to earth bus is acceptable. 
VT and CT secondary neutral point earthing shall be at one place only, i.e. on the terminal 
block. Such earthing shall be made through links so that earthing of one secondary circuit 
shall be removed without disturbing the earthing of other circuit. 
All hinged doors having potential carrying equipment mounted on it shall be earthed by 
flexible wire/ braid. For doors not having potential carrying equipment mounted on it, 
earth continuity through scraping hinges/ hinge pins of proven design may also 
acceptable. The Contractor shall establish earth continuity at site also. 
All switchboards shall be supplied completely wired internally upto the terminals, ready to 
receive external cables. 
All auxiliary wiring shall be carried out with 650V grade, single core stranded copper 
conductor, colour coded, PVC insulated wires. Conductor size shall be 1.5 mm2 (min.) 
for control circuit wiring and 2.5 mm2 (min) for CT and space heater circuits. 
Extra flexible wires shall be used for wiring to devices mounted on moving parts such as 
hinged doors. The wire bunches from the panel inside to the doors shall be properly 
sleeved or taped. 
All wiring shall be properly supported, neatly arranged, readily accessible and securely 
connected to equipment terminals and terminal blocks. 
All internal wiring terminations shall be made with solderless crimping type tinned 
copper lugs which shall firmly grip the conductor or an equally secure method. Similar 
lugs shall also be provided at both ends of component to component wiring. Insulating 
sleeves shall be provided over the exposed parts of lugs to the extent possible. Screw-less 
(spring loaded) / cage clamp type terminal shall also be provided with lugs. 
Printed single tube ferrules marked to correspond with panel wiring diagram shall be 
fitted at both ends of each wire. The wire identification marking shall be in accordance 
with IS: 375. Red Ferrules should be provided on trip circuit wiring. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
7 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.31 
3.32 
3.33 
3.34 
3.35 
3.36 
3.37 
3.38 
3.39 
3.40 
3.41 
Cable termination arrangement for power cables shall be suitable for heavy duty, 1.1 kV 
grade, stranded aluminium conductor, PVC/ XLPE insulated, armoured / unarmoured and 
PVC sheathed cables.  All necessary cable terminating accessories such as supporting 
clamps and brackets, hardware etc., shall be provided by the contractor, to suit the final 
cable sizes. 
All power cable terminals shall be of stud type and the power cable lugs shall be 
solderless crimping ring type conforming to IS: 8309. All lugs shall be insulated/ sleeved. 
All Switchgears, MCCs, Distribution Boards, Fuse boards, all feeders, local pushbutton 
stations etc. shall be provided with prominent, engraved identification plates. 
All name plates shall be of non-rusting metal or 3-ply Lamicoid, with white engraved 
lettering on black background. Inscription & lettering sizes shall be subject to Employer's 
approval. 
Caution name plate "Caution Live Terminals" shall be provided at all points where the 
terminals are likely to remain live and isolation is possible only at remote end. 
The gaskets, wherever specified, shall be of good quality EPDM / neoprene with good 
ageing, compression and oil resistance characteristics suitable for panel applications. 
The bidder  shall, ensure that the equipment offered will carry the required load current at 
site ambient conditions specified and perform the operating duties without exceeding the 
permissible temperature as per indian standards / specification. Continuous current rating 
at 50 deg C ambient in no case shall be less than 90% of the normal rating specified. 
ON/OFF status and protection trip status of incomers and bus coupler (if applicable as per 
SLD) be provided for SCADA system. 
Suitable changeover and interlocking arrangement shall be provided for incomers and bus 
coupler (if applicable as per SLD). 
It shall be the responsibility of the contractor to fully coordinate the overload and short 
circuit breakers/fuses with the upstream and downstream circuit breakers / fuses, to 
provide satisfactory discrimination. Further the various equipment supplied shall meet the 
requirements of type ii class of co-ordination as per IS: 8544. 
All sheet steel work shall be pretreated, in tanks, in accordance with is: 6005. Degreasing 
shall be done by alkaline cleaning. Rust and scales shall be removed by pickling with 
acid. After pickling, the parts shall be washed in running water. Then these shall be rinsed 
in slightly alkaline hot water and dried. The phosphate coating shall be "class-c" as 
specified in is: 6005. The phosphated surfaces shall be rinsed and passivated. After 
passivation, electrostatic powder coating shall be used. Powder should meet requirements 
of is 13871 (powder costing specification). Finishing paint shade for complete panels 
excluding end covers 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
8 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4.0 
5.0 
5.1 
5.2 
5.3 
shall be RAL9002 & RAL5012 for extreme end covers of all boards, unless required 
otherwise by the employer. The paint thickness shall not be less than 50 microns. 
MCCB   
1.	MCCB shall be fixed type module, air break type, having trip free mechanism with 
quick make and quick break type contacts. MCCB shall have current limiting feature. 
MCCB of identical ratings shall be physically and electrically interchangeable. 
MCCB shall be provided with 1 NO and 1NC auxiliary contacts.  
2.	MCCB shall have inbuilt front adjustable releases (overload & short circuit) and shall 
have adjustable earth fault protection unit also. The protection settings shall have 
suitable range to achieve the required time & current settings. LED indications shall 
also be provided for faults, MCCB status 
(on/off etc).  
3.	MCCB terminals shall be shrouded and designed to receive cable lugs for cable sizes 
relevant to circuit rating. Extended cable terminal arrangement for higher size cable 
may also be offered. ON and OFF position of the operating handle of MCCB shall be 
displayed and the rotary operating handle shall be mounted on the door of the 
compartment housing MCCB. The compartment door shall be interlocked 
mechanically with the MCCB, such that the door can not be opened unless the 
MCCB is in OFF position. Means shall be provided for defeating this interlock at any 
time. MCCB shall be provided with padlocking facility to enable the operating 
mechanism to be padlocked. The MCCBs being offered shall have 
common/interchangeable accessories for all ratings like aux. switch, shunt trip, alarm 
switch etc. The MCCBs shall have the current discrimination up to full short circuit 
capacity and shall be selected as per manufacturer's discrimination table. 
FUSES   
All fuses shall be of HRC cartridge fuse link type. Screw type fuses shall not be accepted. 
Fuses for AC circuits shall be rated for 80kA rms (prospective) breaking capacity at 415V 
AC and for DC circuits, 20kA rms breaking capacity at 240V DC. 
Fuse shall have visible operation indicators. Insulating barriers shall be provided between 
individual power fuses. 
Fuse shall be mounted on insulated fuse carriers, which are mounted on fuse bases. 
Wherever it is not possible to mount fuses on carriers, fuses shall be directly mounted on 
plug-in type of bases. In such cases one set of insulated fuse pulling handles shall be 
supplied with each switchboard. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
9 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
5.4 
6.0 
 
6.1 
6.2 
The Neutral links shall be mounted on fuse carriers which shall be mounted on fuse bases. 
LT SWITCHGEAR FOR STRING INVERTER    
In addition to the above clauses (relevant), the following shall also be applicable for 
switchgear ratings more than 400A 
All switchboards shall be divided into distinct vertical sections (panels), each comprising 
of the following compartments 
(a)	BUSBAR COMPARTMENT:- A completely enclosed bus bar compartment shall 
be provided for the horizontal and vertical busbars. Bolted covers shall be provided 
for access to horizontal and vertical busbars and all joints for repair and 
maintenance, which shall be feasible without disturbing any feeder compartment. 
Auxiliary and power busbars shall be in separate compartments. 
(b)	SWITCHGEAR / FEEDER COMPARTMENT:- All equipment associated with an 
feeder of rating above 400A shall be housed in a separate compartment of the 
vertical section. ACB shall be provided for  feeders of rating 1000A and above. 
The design of the vertical section for such an arrangement shall ensure ease of 
termination of power cables of size & quantity as per system requirement. The 
compartment shall be sheet steel enclosed on all sides with the withdrawable units 
in position or removed. Insulating sheet at rear of the compartment is also 
acceptable. The front of the compartment shall be provided with the hinged single 
leaf door with captive screws for positive closure. 
(c)	CABLE COMPARTMENT/CABLE ALLEY:-  A full-height vertical cable alley 
of minimum 250mm width shall be provided for power and control cables. Cable 
alley shall have no exposed live parts and shall have no communication with 
busbar compartment. Cable terminations located in cable  alley  of  capacity  more  
than  400  A  shall  be  designed  to  meet the Form IVb and for less than 400A A 
shall  be  designed  to  meet  the Form 3b (as per IEC 61439) for safety purpose. 
Wherever cable alleys are not  provided  for distribution  boards,  segregated  cable  
boxes  for individual  feeders  shall  be  provided  at  the  rear  for  direct  
termination of cables.  For  circuit  breaker  external  cable connections,  a  
separately enclosed  cable compartment  shall  also  be  acceptable. The contractor 
shall furnish suitable plugs to cover the cable openings in the partition between 
feeder compartment   and cable alley.  Cable alley door shall be hinged. 
(d)	CONTROL COMPARTMENT:-  A separate compartment shall be provided for 
relays and other control devices associated with a circuit breaker. 
All switchboards shall be of dust-proof and vermin-proof construction and shall be 
provided with a degree of protection of IP: 4X as per IS/IEC 60947 (for indoor 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
10 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.3 
6.4 
6.5 
6.6 
6.7 
6.8 
6.9 
6.10 
panels). All cutouts shall be provided with EPDM / Neoprene gaskets. However, the 
control / relay compartments shall have degree of protection not less than IP 5X. If 
outdoor LT switchgear is proposed at inverter stations, the same shall be of suitable IP 
class and shall be kept under shed. 
Provision of louvers on switchboards would not be preferred. However, louvers backed 
with metal screen are acceptable on the busbar chambers where continuous busbar rating 
is 1600 A and above. 
Sheet steel barriers shall be provided between two adjacent vertical panels running to the 
full height of the switchboard, except for the horizontal busbar compartment. EPDM / 
Neoprene gasket shall be provided between the panel sections to avoid ingress of dust into 
panels. 
The minimum clearance in air between phases and between phases and earth for the entire 
busbars. and bus-link connections at circuit-breaker shall be 25mm. All busbars and 
jumper connections shall be of high conductivity aluminum alloy / copper of adequate 
size. 
After isolation of power and control circuit connections it shall be possible to safely 
carryout maintenance in a compartment with the busbar and adjacent circuit live. 
Necessary shrouding arrangement   shall be provided for this purpose. Wherever two 
breaker compartments are provided in the same vertical section insulating barriers and 
shrouds shall be provided in the rear cable compartment to avoid accidental touch with 
the live parts of one circuit when working on the other circuit. 
All switchgear (circuit-breaker) panels shall be of single-front type. The covers shall be 
provided with "DANGER" labels. All panel doors shall open by 90 deg or more. 
All circuit-breaker modules shall be of fully draw out type having distinct 'Service' and 
'Test' positions. Suitable arrangement with cradle / rollers, guides along with tool / lever 
operated racking in / out mechanism shall be provided for smooth and effortless 
movement of the chassis. 
All switchboards shall be provided with three phase and neutral busbars. Two separate 
sets of vertical busbars shall be provided in each panel of double front DBs. Interleaving 
arrangement for busbars shall be adopted for switchboards with a rating of more than 
1600A. Entire busbar system shall be insulated with PVC sleeves. Busbar sleeves shall be 
compliant to UL224 (Extruded insulating tubing), CE/UL certified, having fire retardant 
properties and working temperature of 105°C. 
ON and OFF position of the operating handle of MCCB shall be displayed and the rotary 
operating handle shall be mounted on the door of the compartment housing MCCB. The 
compartment door shall be interlocked mechanically with the MCCB, such that the door 
cannot be opened unless the MCCB is in OFF position. Means 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
11 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.11 
6.12 
6.13 
6.14 
7.0 
7.1 
7.2 
7.3 
7.4 
shall be provided for defeating this interlock at any time. MCCB shall be provided with 
padlocking facility to enable the operating mechanism to be padlocked. 
The module identification plate shall clearly give the feeder number and feeder 
designation. For single front switchboards, similar panel and board identification labels 
shall be provided at the rear switchgear also. 
Temperature raise test of LT switchgear of rating more than 400A:- The temperature rise 
of the horizontal and vertical busbars and main bus links including all power draw out 
contacts when carrying 90% of the rated current along the full run shall in no case exceed 
55 deg C with silver plated joints and 40 deg C with all other types of joints over an 
outside ambient temperature of 50 deg C. The temperature rise of the accessible 
parts/external enclosures expected to be touched in normal operation shall not exceed 
20deg. C. The temperature rise of manual operating means shall not exceed 10deg. C for 
metallic & 15 deg. C for insulating material. Temperature rise for the busbars shall be 
carried out at 90% of the rated current. 
The carriage and breaker frame shall get earthed while being inserted in the panel and 
positive earthing of the breaker frame shall be maintained in all positions, i.e. SERVICE 
& ISOLATED, as well as throughout the intermediate travel. 
Electrically controlled circuit breaker boards shall be provided with DC control supply. 
CIRCUIT BREAKERS    
Circuit breakers shall be three pole, air break, horizontal draw out type, and shall have 
fault making and breaking capacities as specified in "Technical Parameters". The circuit 
breakers which meet specified  parameters of continuous current rating and fault making / 
breaking capacity only after  provision of cooling  fans or special device shall not be 
acceptable. 
Circuit breakers along with its operating mechanism shall be provided with suitable 
arrangement for easy withdrawal. Suitable guides shall be provided to minimize 
misalignment of the breaker. 
There shall be "SERVICE", "TEST" and "FULLY WITHDRAWN" positions for the 
breakers. In "Test" position the circuit breaker shall be capable of being tested for 
operation without energising the power circuits i.e. the power contacts shall be 
disconnected, while the control circuits shall remain undisturbed. Locking facilities shall 
be provided so as to prevent movement of the circuit breaker from the "SERVICE", 
"TEST" or "FULLLY WITHDRAWN" position. Circuit Breaker rack-in and rack-out 
from Service to Test, Test to Isolated position, or vice-versa shall be possible only in the 
compartment door closed condition. 
Separate limit switches, each having required numbers of contacts shall be provided in 
both "SERVICE" and "TEST" position of the breaker. All contacts shall 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
12 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7.5 
7.6 
7.7 
7.8 
7.9 
7.10 
7.11 
7.12 
7.13 
7.14 
7.15 
7.16 
be rated for making, continuously carrying and breaking 10 Amp at 240 V AC and 1 Amp 
(Inductive) at 240 V DC respectively. 
Suitable mechanical indications shall be provided on all circuit breakers to show "OPEN", 
"CLOSE", "SERVICE ", "TEST" AND "SPRING CHARGED" positions. 
Main poles of the circuit breakers shall operate simultaneously in such a way that the 
maximum difference between the instants of contacts touching during closing shall not 
exceed half a cycle of rated frequency. 
Movement of a circuit breaker between "SERVICE" and "TEST" position shall not be 
possible unless it is in open position. Attempted withdrawal of a closed circuit breaker 
shall preferably not trip the circuit breaker. In case the offered circuit breaker trips on 
attempted withdrawal as a standard interlock, it shall be ensured that sufficient contact 
exists between the fixed and drawout contact at the time of breaker trip so that no arcing 
takes place even with the breaker carrying its full rated current. 
Closing of a circuit breaker shall not be possible unless it is in "SERVICE" position, 
"TEST" position or in "FULLY WITHDRAWN" position. 
Circuit-breaker cubicles shall be provided with safety shutters operated automatically by 
the movement of the circuit breaker carriage, to cover the stationary isolated contacts 
when the breaker is withdrawn. It shall however be possible to open the shutters 
intentionally against pressure for testing purposes. 
Breaker of particular rating shall be prevented from insertion in a cubicle of a different 
rating. 
Circuit breakers shall be provided with coded key / electrical interlocking devices, as per 
requirements. 
Circuit breaker shall be provided with anti-pumping feature and trip free feature, even if 
mechanical anti-pumping feature is provided. 
Mechanical tripping shall be possible by means of front mounted Red "trip" pushbutton. 
In case of electrically operated breakers these push buttons shall be shrouded to prevent 
accidental operation. 
Complete shrouding / segregation shall be provided between incoming and outgoing bus 
links of breakers. In case of bus coupler breaker panels the busbar connection to and from 
the breaker terminals shall be segregated such that each connection can be approached 
and maintained independently with the other bus section live. Dummy panels if required 
to achieve the above feature shall be included in the Bidder's scope of supply. 
Circuit breaker open/close shall be possible from SCADA and open/close status and all 
other important signal status shall be provided for SCADA monitoring. 
Power operated mechanism shall be provided with a Universal motor suitable for operation 
on DC Control supply. In case of DC supply motor should satisfactorily 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
13 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7.17 
7.18 
7.19 
7.20 
7.21 
7.22 
7.23 
7.24 
7.25 
operate with voltage variation between 85% to 110% nominal control supply voltage. 
Motor insulation shall be class "E" or better. 
The motor shall be such that it requires not more than 30  Seconds for fully charging the 
closing spring at minimum available control voltage. 
Once the closing springs are discharged, after one closing operation of circuit breaker, it 
shall automatically initiate recharging of the spring. 
The mechanism shall be such that as long as power is available to the motor, a continuous 
sequence of closing and opening operations shall be possible. After failure of power 
supply at least one open-close-open operation shall be possible. 
Provision shall be made for emergency manual charging and as soon as this manual 
charging handle is coupled, the motor shall automatically get mechanically decoupled. 
All circuit breakers shall be provided with closing and trip coils. The closing coil shall 
operate correctly at all values of voltage between 85% to 110% nominal control supply 
voltage. The trip coil shall operate satisfactorily at all values of voltage between 70% to 
110% nominal control supply voltage. 
Provision for mechanical closing of the breaker only in "Test" and "WITHDRAWN" 
positions shall be made. Alternately, the mechanical closing facility shall be normally 
made inaccessible; accessibility being rendered only after deliberate removal of shrouds. 
The ACB Panel door shall not be possible to open in breaker closed condition. Further, 
the racking mechanism shall be accessible only after opening the breaker panel door. 
Telescopic trolley or suitable arrangement shall be provided for maintenance of circuit-
breaker module in a cubicle at each location. The trolley shall be such that the top most 
breaker module can be withdrawn on the trolley and can be lowered for maintenance 
purpose. The telescopic trolley shall be such that all type, size and rating of breaker can 
be withdrawn /inserted of particular switchgear. 
Electrical Parameter of Circuit Breaker 
1) 
	Type  	 
Air break spring charged stored energy 
type 
2) 
Operating duty                                    
 O-3 MIN-CO-3 MIN-OC 
3) 
	Symmetrical interrupting 	 
As per system fault current (for one sec) 
4) 
	Short circuit rating 	 
2.1  times of System fault current  
(peak)             
5) 
Short Circuit Breaking current 
 
 
	
 
	a) 	AC Component 
As per system fault current  (for one sec) 
 
	
 
	b) 	DC Component 
As per IS:13947 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
14 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
8.0 
8.1 
8.2 
8.3 
8.4 
8.5 
8.6 
6) 
Short time withstand 
As per system fault current  
AC JUNCTION BOXES (for use with string inverters)    
Separate AC Junction box shall be used for string inverters AC output connection. 
Protection class for AC junction box shall be IP 54 or better protection. All components 
of junction box shall be suitable for rated output voltage (with + 10% variation) of string 
inverter, grid frequency of 50 Hz +/- 5%, ambient temperature 50 deg. C and  system fault 
current  for 1 sec. 
AC junction box shall be of metal enclosed type. All frames and load bearing members 
shall be fabricated using suitable mild steel structural sections or pressed and shaped cold-
rolled sheet steel of thickness 2.0 mm. Frames shall be enclosed in cold-rolled sheet steel 
of thickness 1.6 mm. Doors and covers shall also be of cold rolled sheet steel of thickness 
1.6 mm. Stiffeners shall be provided wherever necessary. The gland plate thickness shall 
be 3.0 mm for hot / coldrolled sheet steel and 4.0 mm for non-magnetic material. The 
minimum clearance in air between phases and between phases and earth shall be at least 
twenty five (25) mm throughout. Wherever it is not possible to maintain these clearances, 
insulation shall be provided by sleeving or barriers.  
All power cable terminals shall be of stud type and the power cable lugs shall be of tinned 
copper solderless crimping ring type conforming to IS: 8309. All lugs shall be insulated/ 
sleeved.  
EPDM / Neoprene gasket shall be used to prevent ingress of dust into panels. 
 All non-current carrying metal work of the junction box shall be effectively connected to 
the system earth bus.  
Finishing paint shade for complete panels excluding end covers shall be RAL9002 & 
RAL5012 for extreme end covers of all boards, unless required otherwise by the 
Employer. The paint thickness shall not be less than 50 microns. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
15 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
9.0 
10.0 
 
TEMPERATURE-RISE (For LT Switchgear having capacity more     than 400A) 
The temperature rise of the horizontal and vertical busbars and main bus links including 
all power draw out contacts when carrying 90% of the rated current along the full run 
shall in no case exceed 55 deg C with silver plated joints and 40 deg C with all other 
types of joints over an outside ambient temperature of 50 deg C. The temperature rise of 
the accessible parts/external enclosures expected to be touched in normal operation shall 
not exceed 20deg. C. The temperature rise of manual operating means shall not exceed 
10deg. C for metallic & 15 deg. C for insulating material. Temperature rise for the 
busbars shall be carried out at 90% of the rated current. 
DERATING OF COMPONENTS 
The Bidder shall, ensure that the equipment offered will carry the required load current at 
site ambient conditions specified and perform the operating duties without exceeding the 
permissible temperature as per Indian Standards / Specification. Continuous current rating 
at 50 deg C ambient in no case shall be less than 90% of the normal rating specified. 
The Bidder shall clearly indicate the derating factors if any employed for each component 
and furnish the basis for arriving at these derating factors duly considering the specified 
current ratings and ambient. temperature of 50 deg C.  
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-1 
PAGE 
16 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
1.0 
B-2 HT SWITCHGEAR 
CODES AND STANDARDS 
All standards, specification and codes of practices referred to herein shall be the latest 
editions including all applicable official amendments and revisions as on date of opening 
of Techno commercial bid. In case of conflict between this specification and those (IS 
Codes, Standards etc.) referred to herein, the former shall prevail. All work shall be 
carried out as per the following standards and codes. 
 
Sl 
No 
IS Code 
Name Of Equipment 
a)  
IS: 722 
AC electricity meters. 
b)  
IS: 996 
Single phase small AC and universal electrical motors. 
c)  
IS: 1248 
Direct Acting indicating analogue electrical measuring 
instruments and Accessories. 
d)  
IS/IEC: 60947 
Degree of protection provided by enclosures for low voltage 
switchgear and control gear. 
e)  
IS: 2544 
Porcelain post insulators for systems with nominal voltages 
greater than 1000 Volts. 
f)  
IS: 2705 
Current transformers. 
g)  
IS: 3156 
Voltage Transformers 
h)  
IS: 6005 
Code of practice for phosphating of iron and steel. 
i)  
IS: 5082 
Specification for wrought aluminium and aluminium alloy 
bars, rods, tubes and selections for electrical purposes. 
j)  
IEC: 61850 
Communication Standard for Numerical relays 
k)  
IEC: 61131-3 
Automation Standard for Numerical relays 
l)  
IS: 9046 
AC contactors for voltages above 1000 volts and upto and 
including 11000 Volts. 
m)  
IS: 13703 
Low voltage fuses 
n)  
IS: 9385 
HV fuses 
o)  
IS: 9431 
Specification for indoor post insulators of organic material  
for system with nominal voltages greater than 1000 volts upto 
and including 300 kV 
p)  
IS: 9921 
A.C. disconnectors (isolators) and  Earthing switches for 
voltages above 1000 V 
q)  
IS: 11353 
Guide for uniform system of marking and identification of 
conductors and apparatus terminals. 
r)  
IS: 13118 
Specification for high voltage AC circuit breakers. 
s)  
IEC: 60099-4 
Metal oxide surge arrestor  without gap for AC system 
t)  
IS/IEC: 62271100 
High voltage alternating current circuit breakers. 
u)  
IS/IEC: 62271-
High voltage metal enclosed switchgear and control 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
17 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.0 

200 
gear. 
v)  
IEC: 60947-7-1 
Terminal blocks for copper conductors 
w)  
IS :513 (2008) 
 Cold Rolled Low Carbon Steel Sheets and Strips 
TECHNICAL PARAMETERS  
A. SYSTEM PARAMETERS 

a) 
 Nominal System voltage 
33kV 
b) 
 Highest  System voltage 
36kV 
c) 
 Rated Frequency  
50Hz 
d) 
 Number of phases/ poles  
Three 
e) 
 System neutral earthing  
Solidly Earthed 
f) 
 One minute power frequency withstand voltage 
 
 
- for Type tests  
70kV 
 
- for Routine tests  
70kV 
g) 
 1.2/50 microsecond Impulse withstand voltage 
170kV (peak) 
h) 
 Minimum system fault level  
As per System Fault 
current (Refer Cl. 1.0 of 
Chapter 2-A, Part A) 
i) 
Short time rating for bus bars, circuit breakers, 
 
current transformers and switchgear assembly. 

j) 
 Dynamic withstand rating  
2.5 times of system fault 
current 
k) 
 -  Space heaters  
240 V AC single phase 
with neutral solidly 
earthed 
l) 
Maximum ambient air  
 
temperature  
50 deg. C 
m) 
 Internal Arc testing   
As per system fault 
current (for Min 1 sec) 
 
 
B. BUS BARS 

a) 
 Continuous current rating at 500C ambient: 
As Per Requirement 


As per IEC 62271-1, 2017 
b) 
 Temper Rise allowed above ambient   
 
 
C.  SWGR. CUBICLE CONSTRUCTIONAL REQUIREMENTS 
a) 
 Colour finish 
 

Exterior  
RAL9002 (Main body) 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
18 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 



RAL 5012 (Extreme end 
covers) 
b) 
 Cable entry 
 

Power Cables 
Bottom 

Control Cables 
Bottom 
c) 
 Earthing conductor  
Galvanized steel strip 
d) 
 Service Continuity of swgrs (LSC2B-PM) 
as per IS/IEC 62271-200 
D.    CIRCUIT BREAKERS 
a)  
The circuit breakers current rating shall be selected from the load current at an 
ambient of 50 deg. C. 
b)  
Short circuit breaker Current 
 

a) A.C. component 
As per Clause 1.0 of Chapter 2A 
(Part A) 

b) D.C. component 
As per IS: 13118 or IEC-62271 
c)  
Short Circuit making current  
2.5 times of system fault current 
(peak) 
d)  
Operating Duty  
O-3 min-CO-3 min-CO 
e)  
Total break time  
Not more than 4 cycles 
	f) 	 
Total make time  
Not more than 5 cycles 
g)  
Operating Mechanism  
Motor wound spring charged stored 
energy type as per IEC62271 
E.      CURRENT TRANSFORMER 

a)  
Secondary Current 
1A 
b)  
Class of Insulation 
Class E or better 
c)  
Rated output of each  
Adequate for the relays and devices 
connected, but not less than five (5) VA. 
d)  
Accuracy class  
 
 
 Protection 
5P20/PS as per requirement 
 
Measurement 
 0.5 class or better as per requirement  
e)  
Instrument Security Factor for 
Measurement CTs 
5 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
19 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
3.0 
3.1 
3.2 
	f) 	 
CT Ratio 
CT ratio shall be finalized during details 
engineering stage. Minimum CT primary side 
current shall be 110% of rated current. 
F.       VOLTAGE TRANSFORMERS 
a)  
Rated  
Voltage Factor 
1.2 continuous for all VTs, and 1.9 for 8 Hours for 
star connected VTs. 
b)  
Class of insulation 
Class E or better  
c)  
Other parameters  
0.5 Class or better as per requirement.  
VA requirement shall be based on application/ 
requirement. 
Additional open delta core with damping resistor 
shall be provided in all VT's to prevent damage on 
account of Ferro-Resonance conditions 
d)  
At pooling switchgear, Bus VTs panels and line VTs in outgoing feeders shall be 
provided. All other switchgear location, at outgoing feeder cable charge indication 
shall be provided based on voltage sensing or use of voltage transformer. 
G. DIGITAL MFM 
a) 
 Accuracy Class 
0.5 or better 
b) 
 Digital MFM shall be provided for VCB panels as per requirement/SLD. 
SWITCHGEAR PANEL  
The switchgear boards shall have a single front, single tier, fully compartmentalized, 
metal enclosed construction complying with clause No. 3.102 of IEC 62271-200, 
comprising of a row of free standing floor mounted panels. Each circuit shall have a 
separate vertical panel with distinct compartments for circuit breaker truck, cable 
termination, main busbars and auxiliary control devices. The adjacent panels shall be 
completely separated by steel / Aluzinc sheets except in bus bar compartments where 
insulated barriers shall be provided to segregate adjacent panels. The Service Class 
Continuity of Switchgears shall be LSC 2B-PM (as per IS/ IEC 622771-200). However, 
manufacturer's standard switchgear designs without inter panel barriers in busbar 
compartment may also be considered. 
The circuit breakers and bus VTs shall be mounted on withdrawable trucks which shall 
roll out horizontally from service position to isolated position. For complete withdrawal 
from the panel, the truck shall rollout on the floor or shall roll out on telescopic rails. In 
case the later arrangement is offered, suitable trolley shall be 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
20 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.3 
3.4 
3.5 
3.6 
3.7 
provided by the Bidder for withdrawal and insertion of the truck from and into the panel.  
Testing of the breaker shall be possible in isolated position by keeping the control plug 
connected. 
The trucks shall have distinct SERVICE and ISOLATED positions. It shall be possible to 
close the breaker compartment door in isolated position also, so that the switchgear 
retains its specified degree of protection. Circuit Breaker rack-in and rack-out from 
Service to Test, Test to Isolated position, or vice-versa shall be possible only in the 
compartment door closed condition.While switchboard designs with doors for breaker 
compartments would be preferred, standard designs of reputed switchgear manufacturers 
where the truck front serves as the compartment cover may also be considered provided 
the breaker compartment is completely sealed from all other compartments and retains the 
IP-4X degree of protection in the Isolated position. In case the latter arrangement is 
offered, the Bidder shall explain how this sealing is achieved and shall include blanking 
covers one for each size of panel per switchboard in his total Techno commercial bid 
price. 
The switchgear assembly shall be dust, moisture, rodent and vermin proof, with the truck 
in any position SERVICE, ISOLATED or removed, and all doors and covers closed. All 
doors, removable covers and glass windows shall have gaskets all round with synthetic 
rubber or neoprene gaskets. 
The control / relay compartments shall have degree of protection not less then IP 5X in 
accordance with IS/IEC 60947. However, remaining compartments can have a degree of 
protection of IP 4X. All louvers, if provided, shall have very fine brass or GI mesh screen. 
Tight fitting gourmet / gaskets are to be provided at all openings in relay compartment. 
Numerical Relays shall be fully Flush mounted on the switchgear panels at a suitable 
height. 
The Switchgear shall have an internal Arc Classification of IAC FLR corresponding to 
system fault current. The switchgear construction shall be such that the operating 
personnel are not endangered by breaker operation and internal explosions, and the front 
of the panels shall be specially designed to withstand these. Pressure relief device shall be 
provided in each high voltage compartment of a panel, so that in case of a fault in a 
compartment, the gases produced are safely vented out, thereby minimizing the possibility 
of its spreading to other compartments and panels. The pressure relief device shall not 
however reduce the degree of protection of panels under normal working conditions. To 
demonstrate that the pressure relief device operates satisfactorily the Contractor shall 
submit a type test report in line with IEC 62271-200 Annex - A for each high voltage 
chamber. Wherever louvers are provided, the construction of louvers should be such that 
the IAC requirements are satisfied. Further, viewing glass windows shall have the same 
strength as the enclosure against Internal Arc. 
Enclosure shall be constructed with rolled steel / Aluzinc sections. The doors and covers 
shall be constructed from cold rolled steel sheets of 2.0 mm or higher 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
21 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.8 
3.9 
3.10 
3.11 
3.12 
3.13 
3.14 
3.15 
thickness. Gland plates shall be 2.5 mm thick made out of hot rolled or cold rolled steel 
sheets and for non-magnetic material it shall be 3.0 mm. 
The switchgear shall be cooled by natural air flow. Forced cooling shall be considered in 
case current rating is above 2000 A or above. 
 
The height of switches, pushbuttons and other hand operated devices shall not exceed 
1800mm and shall not be less than 700mm. 
Necessary guide channels shall be provided in the breaker compartments for proper 
alignment of plug and socket contacts when truck is being moved to SERVICE position. 
A crank or lever arrangement shall preferably be provided for smooth and positive 
movement of truck between Service and Isolated positions. 
Safety shutters complying with IEC 62271-200 shall be provided to cover up the fixed 
high voltage contacts on busbar and cable sides when the truck is moved to ISOLATED 
position. The shutters shall move automatically, through a linkage with the movement of 
the truck. Preferably it shall however, be possible to open the shutters of busbar side and 
cable side individually against spring pressure for testing purpose after defeating the 
interlock with truck movement deliberately. In case, insulating shutters are provided, 
these shall meet the requirements of IEC 62271-200 and necessary tests as per IEC 
62271-200 Clause 5.103.3.3 shall be carried out. A clearly visible warning label "Isolate 
elsewhere before earthing" shall be provided on the shutters of incoming and tie 
connections which could be energized from other end. 
Switchgear construction shall have a bushing or other sealing arrangement between the 
circuit breaker compartment and the busbar / cable compartments, so that there is no air 
communication around the isolating contacts in the shutter area with the truck in service 
position. 
The breaker and the auxiliary compartments provided on the front side shall have strong 
hinged doors. Standard and proven designs of switchgear manufacturers (other than 
above) shall be reviewed during detailed engineering stage. Busbar and cabling 
compartments provided on the rear side shall have separate bolted covers with self-
retaining bolts for easy maintenance and safety. Breaker compartment doors shall be 
provided with single-shot latch type handle and shall have locking facility.  Suitable 
interlock shall be provided, which will ensure that breaker is OFF before opening the back 
doors. Suitable interlock shall be provided to prevent opening of any compartment doors 
which has any of the MV equipment, in case the supply is ON. 
In the Service position, the truck shall be so secured that it is not displaced by short circuit 
forces. Busbars, jumpers and other components of the switchgear shall also be properly 
supported to withstand all possible short circuit forces corresponding to the short circuit 
rating specified. 
Suitable base frames made out of steel channels shall be supplied along with necessary 
anchor bolts and other hardware, for mounting of the switchgear 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
22 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.16 
4.0 
4.1 
4.2 
4.3 
4.4 
4.5 
4.6 
4.7 
4.8 
panels. These shall be dispatched in advance so that they may be installed and leveled 
when the flooring is being done, welding of base frame to the insert plates as per 
approved installation drawings shall be in Bidder's scope. 
 Alternatively, Outdoor HT switchgear can be offered for ICOG configuration. The 
outdoor switchgear shall have minimum IP 55 or better protection with painting and shed 
requirement as mentioned in Appendix-1 of Part-A,Sub section-1. The bidder shall submit 
the relevant details of the switchgear including the datasheets, drawings and applicable 
type test reports during the detailed engineering for Employers approval. Internal Arc 
requirement for metal enclosed outdoor HT switchgear shall be same as indoor type 
switchgear. The main pooling/final pooling switchgear shall be indoor only. 
CIRCUIT BREAKERS  
The circuit breakers shall be of Vacuum type. 
They shall comprise of three separate, identical single pole interrupting units, operated 
through a common shaft by a sturdy operating mechanism. 
Circuit breaker shall be restrike free, stored energy operated and trip free type. Motor 
wound closing spring charging shall only be acceptable. An anti-pumping relay shall be 
provided for each breaker, even if it has built-in mechanical antipumping features. An 
arrangement of two breakers in parallel to meet a specified current rating shall not be 
acceptable. 
During closing, main poles shall not rebound objectionably and mechanism shall not 
require adjustments. Necessary dampers shall be provided to withstand the impact at the 
end of opening stroke. 
Plug and socket isolating Contacts for main power circuit shall be silver plated, of self-
aligning type, of robust design and capable of withstanding the specified short circuit 
currents. They shall preferably be shrouded with an insulating material. Plug and socket 
contacts for auxiliary circuits shall also be silver plated, sturdy and of self-aligning type 
having a high degree of reliability. Thickness of silver plating shall not be less than 10 
microns. 
All working part of the mechanism shall be of corrosion resisting material. Bearings 
which require greasing shall be equipped with pressure type grease fittings. Bearing pins, 
bolts, nuts and other parts shall be adequately secured and locked to prevent loosening or 
change in adjustment due to repeated operation of the breaker and the mechanism. 
The operating mechanism shall be such that failure of any auxiliary spring shall not 
prevent tripping and shall not lead to closing or tripping of circuit breaker. Failure of any 
auxiliary spring shall also not cause damage to the circuit breaker or endanger the 
operator. 
Mechanical indicators shall be provided on the breaker trucks to indicate OPEN / 
CLOSED conditions of the circuit breaker, and CHARGED / DISCHARGED 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
23 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4.9 
4.10 
4.11 
4.12 
5.0 
5.1 
5.2 
conditions of the closing spring. An operation counter shall also be provided. These shall 
be visible without opening the breaker compartment door. 
The rated control supply voltage shall be as mentioned elsewhere under Technical 
parameters. The closing coil and spring charging motor shall operate satisfactorily at all 
values of control supply voltage between 85% to 110% rated DC voltage. The shunt trip 
coil shall operate satisfactorily under all operating conditions of the circuit breaker upto 
its rated short circuit breaking current at all values of control supply voltage between 70% 
to 110% of rated DC voltage. The trip coil shall be so designed that it does not get 
energized when its healthiness is monitored by two indicating lamps (Red) and one trip 
coil supervision relay. 
The time taken for charging of closing spring shall not exceed 30 seconds. The spring 
charging shall take place automatically preferably after a closing operation. Breaker 
operation shall be independent of the spring charging motor which shall only charge the 
closing spring. Opening spring shall get charged automatically during closing operation. 
As long as power supply is available to the charging motor a continuous sequence of 
closing and opening operations shall be possible. One open-close- open operation of the 
circuit breaker shall be possible after failure of power supply to the motor. Spring 
charging motors shall be capable of starting and charging the closing spring twice in 
quick succession without exceeding acceptable winding temperature when the control 
supply voltage is anywhere between 85% to 110% rated DC voltage. The initial 
temperature shall be as prevalent in the switchgear panel during full load operation with 
50 deg. C ambient air temperature. The motor shall be provided with short circuit 
protection. 
Motor windings shall be provided with class E insulation or better. The insulation shall be 
given tropical and fungicidal treatment for successful operation of the motor in a hot, 
humid and tropical climate. 
Circuit breaker shall be provided with inter pole barriers of insulating materials. The use of 
inflammable materials like Hylam shall not be acceptable. 
CONTROLS AND INTERLOCKS  
Rotary type Control switches shall be provided in each switchgear panel. The circuit 
breaker will normally be controlled from remote control panels through closing and shunt 
trip coils. The control switch and local control console of the relay flush mounted on the 
switchgear would normally be used only for testing of circuit breaker in isolated position, 
and for tripping it in an emergency. The closing and opening of the breaker shall also be 
possible from the Laptop through front serial port of the relay to facilitate commissioning 
activities. 
The basic control scheme shall be developed in the numerical relay using programmable 
(soft) logics. Tripping of breaker shall be done either through numerical relay or Master 
Trip Relay. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
24 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
5.3 
5.4 
5.5 
5.6 
5.7 
5.8 
5.9 
5.10 
5.11 
5.12 
5.13 
Facilities shall be provided for mechanical tripping of the breaker and for manual 
charging of the stored energy mechanism for a complete duty cycle, in an emergency. 
Each panel shall have two separate limit switches, one for the Service position and the 
other for isolated position. 
Auxiliary Contacts of breaker may be mounted in the fixed portion or in the withdrawable 
truck as per the standard practice of the manufacturer, and shall be directly operated by 
the breaker operating mechanism. 
Auxiliary contacts mounted in the fixed portion shall not be operable by the operating 
mechanism, once the truck is withdrawn from the service position, but remain in the 
position corresponding to breaker open position. Auxiliary contacts mounted on the truck 
portion, and dedicated for Employer's use shall be wired out in series with a contact 
denoting breaker service position. With truck withdrawn, the auxiliary contacts shall be 
operable by hand for testing. There shall be at least 2 NO and 2 NC breaker/contactor 
original Auxiliary contacts made available for the of the Employer's use. 
The contacts of all limit switches and all breaker auxiliary contacts located on truck 
portion and fixed portion shall be silver plated, rated to make, carry and break 1.0A 240V 
DC (Inductive) / 10A 240V AC. Contacts of control plug and socket shall be capable of 
carrying the above current continuously. 
Movement of truck between SERVICE and ISOLATED positions shall be mechanically 
prevented when the breaker is closed. An attempt to withdraw a closed breaker shall not 
trip it. 
Closing of the breaker shall be possible only when truck is either in TEST/ISOLATED or 
in-SERVICE position and shall not be possible when truck is in between. Further, closing 
shall be possible only when the auxiliary circuits to breaker truck have been connected up, 
and closing spring is fully charged. 
It shall be possible to easily insert breaker of one typical rating into any one of the panels 
meant for same rating but at the same time shall be prevented from inserting it into panels 
meant for a different type or rating. 
Indications shall be provided in the relay console flush mounted on the panel front as 
brought out in the specification elsewhere. It shall be possible to easily make out whether 
the truck in SERVICE OR ISOLATED POSITION even when the compartment door is 
closed. 
Reverse blocking and Inter tripping shall be implemented in switchgear boards level. 
Detailed scheme for the same shall be finalized during detailed engineering stage. 
All required interlock shall be provided for safe operation of switchgears. Capacitive 
voltage detection or other alternative suitable arrangement (VT shall not be used) shall be 
used for outgoing feeder backdoor (cable chamber) open interlock. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
25 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.0 
6.1 
6.2 
6.3 
6.4 
6.5 
6.6 
6.7 
6.8 
NUMERICAL RELAYS AND NETWORKING  
Circuit breaker feeders (with protection function as per requirement) shall be provided 
with communicable numerical relays (IED, i.e. Intelligent Electronic Device) complying 
with IEC-61850, having protection, control, and monitoring features. These relays shall 
be networked and suitably interfaced with the BESS EMS/SCADA system for dynamic 
SLD display, status monitoring, measurements, event / alarm displays, reports, etc. The 
relays shall be flush mounted on panel front with connections from the inside. These 
numerical relays shall be of types as proven for the application and shall be subject to 
Employer's approval. Numerical relays shall have appropriate setting ranges, accuracy, 
resetting ratio and other characteristics to provide required sensitivity. All equipments 
shall have necessary protections. 
The numerical relay shall be capable of measuring and storing values of a wide range of 
quantities, events, faults and disturbance recordings. The alarm / status of each of 
protection function and trip operation shall be communicated to BESS EMS/SCADA. The 
numerical relays shall have built in feature / hardware interface to provide such inputs to 
BESS EMS/ SCADA / for analog / digital values. 
All relays shall be rated for control supply voltage as mentioned elsewhere under 
parameters and shall be capable of satisfactory continuous operation between 80-120% of 
the rated voltage. Making, carrying and breaking current ratings of their contacts shall be 
adequate   for the circuits in which they are used. Contacts for breaker close and trip 
commands shall be so rated as to be used directly used in the closing and tripping circuits 
of breaker without the need of any interposing / master trip relays. Threshold voltage for 
binary inputs shall be suitably selected to ensure avoidance of mal operation due to stray 
voltages and typically shall be more than 70% of the rated control supply voltage. 
One minute power frequency withstand test voltage for all numerical relays shall at least 
be 2kV (rms). 
Failure of a control supply and de-energization of a relay shall not initiate any circuit 
breaker operation. 
Disturbance Record waveforms, event records & alarms shall be stored in Nonvolatile 
memory and failure of control supply shall not result in deletion of any of these data. 
All numerical relays shall have freely programmable optically isolated binary inputs (BI) 
and potential free binary output (BO) contacts as per the requirement of control 
schematics. The quantities of such input / outputs shall be finalized during detailed 
engineering. 
All the numerical relays shall have communications on two ports, local front port 
communication to laptop and rear port on IEC 61850 to communicate with the interface 
equipment for connectivity with the BESS EMS/ SCADA. Laptop provided with 
PCU/SCADA shall be used to facilitate numerical relay 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
26 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.9 
6.10 
6.11 
6.12 
6.13 
6.14 
6.15 
6.16 
configuration, DR and event/fault records downloading from relay locally. Latest version 
of   hardware and Software for interfacing the numerical relays with laptop shall be 
provided. At least two sets of communication cable for Laptop to relay communication 
shall be provided. 
All the numerical relays shall have adequate processor memory for implementing the 
programmable scheme logic required for the realization of the protection / control 
schemes, in addition to the built in protection algorithms. Numerical relays shall have 
inrush detection feature for blocking of user selectable protection functions. 
Numerical relays shall have feature of current measurement. Relay shall be able to provide 
the same in soft to BESS EMS/ SCADA system. 
Relays shall have event recording feature, recording of abnormalities and operating 
parameters with time stamping. 
Master trip (86) and non-86 trips shall be software configurable to output contacts. 
Numerical relays used at main pooling switchgear shall have provision of both current 
and voltage inputs.  Number of CT inputs for numerical relays at all switchgear panels 
shall be as per actual protections requirement but not less than 4 sets, 3 nos. for phase 
fault & 1 no. for earth fault. Relays shall be suitable for CT secondary current of 1A. All 
33kV feeders shall be provided with nondirectional EF and OC protection. Numerical 
relays used at main pooling switchgear shall have voltage protection and measurement 
feature.  
Relay setting shall be based on time grading principle with minimum 100mSec shall be 
the grading margin.  Least time setting at inverter transformer feeders and shall be 
increased towards the evacuation point (towards grid). Relay time setting shall be 
minimum 100 ms. However, relay current and time setting including time grading margin 
shall be as per Bidder offered system (with minimum as per above) considering smooth 
plant operation and proper protection integration/coordination with grid. Bidder can use 
same relay time setting for tie feeder panels between two switchgears.  Relay setting of 
BESS Block feeders shall be done in coordination with 33kV main pooling switch (grid 
side) relay setting. Any special/other protections, control interlocks etc as per requirement 
shall be provided by the Bidder. Details shall be finalized during detailed engineering 
stage.  
For relay setting calculation grid side shall be taken upstream and inverter side shall be 
taken downstream. For any switchgear outgoing feeder shall be towards grid and 
incoming feeders shall be towards inverter to be considered. 
All CT & VT terminals on the relays shall be of fixed type suitable for connection of ring-
type lugs to avoid any hazard due to loose connection leading to CT opencircuit. In no 
circumstances Plug In type connectors shall be used for CT / VT connections. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
27 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.17 
6.18 
6.19 
6.20 
6.21 
6.22 
6.23 
6.24 
6.25 
6.26 
6.27 
6.28 
All numerical relay shall have key pad / keys to allow relay settings from relay front. All 
hand reset relays shall have reset button on the relay front.  Relay to be self or hand reset 
shall be software selectable. Manual resetting shall be possible from remote. 
Relays shall have self-diagnostic feature with self-check for power failure, programmable 
routines, memory and main CPU failures and a separate output contact for indication of 
any failure. 
Relays shall have at least two sets or groups of two different sets of adaptable settings. 
Relays shall have multiple IEC / ANSI programmable characteristics. 
Design of the relay must be immune to any kind of electromagnetic interference. Vendor 
shall submit all related type test reports for the offered model along with the offer. 
All cards / hardware of numerical relays shall be suitable for operation in Harsh 
Environmental conditions with respect to high temperature, humidity & dust. 
Relay shall be immune to capacitance effect due to long length of connected control 
cables. Any external hardware, if required for avoiding mal operation of the relay due to 
cable capacitance shall be included as a standard feature. 
All I/Os shall have galvanic isolation. Analog inputs shall be protected against switching 
surges, harmonics etc. 
Numerical relays shall have two level password protections, one for read only and other for 
authorization for modifying the setting etc. 
Numerical relays shall have feature for Time synchronization through the SCADA 
System / networking. The resolution of time synchronization shall be +/- 1.0 millisecond 
or better throughout the entire system. 
Ethernet switches shall be suitable to accept both AC & DC supplies with range of 70 % to 
120 % of rated voltage. 
Disturbance Record waveforms, event records & alarms shall be stored in Nonvolatile 
memory and failure of control supply shall not result in deletion of any of these data. 
Bidder to depute relay OEM protection engineer at NTPC REL office for finalization of 
relay setting and configuration during detail engineering stage. All numerical protection 
relay configuration and setting shall be done as per approved setting and configuration at 
switchgear manufacturer work by relay OEM or his authorized representative. All 
numerical relay testing and logic/interlock checking during commissioning stage at site 
shall be done under the supervision of Relay OEM or his authorized representative.  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
28 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7.0 
7.1 
7.2 
7.3 
7.4 
7.5 
7.6 
7.7 
7.8 
7.9 
8.0 
8.1 
8.2 
8.3 
OTHER PROTECTIONS AND CONTROL FUNCTIONS IN THE RELAYS  
Trip circuit supervision shall be provided for all feeders to monitor the circuit breaker trip 
circuit both in pre trip and post trip conditions. 
Schematics requiring auxiliary relays / timers for protection function shall be a part of 
numerical relay. The number of auxiliary relay and timer function for protection function 
shall be as required. Timer functions shall be programmable for on/off delays. 
The numerical relay shall be able to provide supervisory functions such as trip circuit 
monitoring, circuit breaker state monitoring, PT and CT supervisions and recording 
facilities with Post fault analysis. 
The numerical processor shall be capable of measuring and storing values of a wide range 
of quantities, all events, faults and disturbance recordings with a time stamping using the 
internal real time clock. Battery backup for real time clock in the event of power supply 
failure shall be provided. 
At least 200 time tagged events / records shall be stored with time stamping. Details of at 
least 5 previous faults including the type of protection operated, operating time, all 
currents & voltages and time of fault. 
Diagnostics Automatic testing, power on diagnostics with continuous monitoring to 
ensure high degree of reliability shall be provided. The results of the self-reset functions 
shall be stored in battery back memory. Test features such as examination of input 
quantities, status of digital inputs and relay outputs shall be shall be available on the user 
interface. 
The alarm/status of each individual protection function and trip operation shall be 
communicated to BESS EMS/ SCADA. 
Sequence of events shall have 1 ms resolution at device level. 
Measurement accuracy shall be 1 % for RMS Current and voltage. 
BUSBARS AND INSULATORS  
All Busbar and jumper connections shall be of high conductivity aluminium alloy. They 
shall be adequately supported on insulators as per manufacturer's standard proven design 
to withstand electrical and mechanical stresses due to specified short circuit currents. 
Busbar cross-section shall be uniform throughout the length of switchgear. Busbars and 
other high voltage connection shall be sufficiently corona free at maximum working 
voltage. 
Contact surfaces at all joints shall be silver plated or properly cleaned and nonoxide 
grease applied to ensure an efficient and trouble free connection. All bolted joints shall 
have necessary plain and spring washers. All connection hardware 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
29 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
8.4 
8.5 
8.6 
8.7 
9.0 
9.1 
9.2 
9.3 
9.4 
9.5 
9.6 
9.7 
shall have high corrosion resistance. Bimetallic connectors or any other technically proven 
method shall be used for aluminium to copper connections. 
Busbar insulators shall be of arc and track resistant, high strength, nonhygroscopic, non-
combustible type and shall be suitable to withstand stresses due to over-voltages, and 
short circuit current. Busbar shall be supported on the insulators such that the conductor 
expansion and contraction are allowed without straining the insulators. In case of organic 
insulator partial discharge shall be 
limited to 100pico coulomb at rated voltage x 1.1 / 3 . Use of insulators and barriers of in-
flammable material such as Hylam shall not be accepted. 
Successful Bidder shall furnish calculation establishing adequacy of busbar sizes for the 
specified continuous and short time current ratings. 
All busbars shall be color coded. 
The temperature of the busbar and all other equipment, when carrying the rated current 
continuously shall be limited as per the stipulations of IEC 62271-1,2017, duly 
considering the specified ambient temperature (50 deg. C). 
EARTHING AND EARTHING DEVICES  
10.01 A copper / galvanized steel earthing bus shall be provided at the bottom and shall 
extend throughout the length of each switch board. It shall be bolted/ welded to the 
framework of each panel and each breaker earthing contact bar. 
A copper / galvanized steel earthing bus shall be provided at the bottom and shall extend 
throughout the length of each switch board. It shall be bolted/ welded to the framework of 
each panel and each breaker earthing contact bar. 
The earth bus shall have sufficient cross section to carry the momentary shortcircuit and 
short time fault currents to earth as indicated under switchgear parameters without 
exceeding the allowable temperature rise. 
Suitable arrangement shall be provided at each end of the earth bus for bolting to 
Employer's earthing conductors. All joint splices to the earth bus shall be made through at 
least two bolts and taps by proper lug and bolt connection. 
All non-current carrying metal work of the switchboard shall be effectively bonded to the 
earth bus. Electrical continuity of the whole switchgear enclosure frame work and the 
truck shall be maintained even after painting. 
The truck and breaker frame shall get earthed while the truck is being inserted in the panel 
and positive earthing of the truck and breaker frame shall be maintained in all positions 
i.e. SERVICE and ISOLATED as well as throughout the intermediate travel. The truck 
shall also get and remain earthed when the control plug is connected irrespective of its 
position. 
All metallic cases of relays, instruments and other panel mounted equipment shall be 
connected to earth by independent stranded copper wires of size not less than 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
30 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
9.8 
9.9 
9.10 
9.11 
9.12 
10.0 
2.5 sq. mm. Insulation colour code of earthing wires shall be green. Earthing wires shall 
be connected to terminals with suitable clamp connectors and soldering shall not be 
acceptable. Looping of earth connections which would result in loss of earth connection 
to other devices, when a device is removed is not acceptable. However, looping of earth 
connections between equipment to provide alternative paths of earth bus is acceptable. 
VT and CT secondary neutral point earthing shall be at one place only on the terminal 
block. Such earthing shall be made through links so that earthing of one secondary circuit 
may be removed without disturbing the earthing of other circuits. 
Separate earthing trucks shall be provided by the Contractor for maintenance work. These 
trucks shall be suitable for earthing the switchgear busbars as well as outgoing / incoming 
cables or busducts. The trucks shall have a interlock to prevent earthing of any live 
connection. 
As an alternative to separate earthing trucks the Bidder may also offer built-in earthing 
facilities for the busbars and outgoing / incoming connections, in case such facilities are 
available in their standard proven switchgear design. The inbuilt earthing switches shall 
have provision for short circuiting and earthing a circuit intended to be earthed. These 
switches shall be quick make type, independent of the action of the operator and shall be 
operable from the front of the switchgear panel. These switches shall have facility for 
padlocking in the earthed condition. 
Interlocks shall be provided to prevent : 
a)	Closing of the earthing switch if the associated circuit breaker truck is in Service 
position. 
b)	Insertion of the breaker truck to Service position if earthing switch is in closed 
position. 
c)	Closing of the earth switch on a live connection. 
d)	Energizing an earthed Section: Complete details of arrangement offered shall be 
provided during detailed engineering, describing the safety features and interlocks. 
The earthing device (truck / switch) shall have the short circuit withstand capability equal 
to that of associated switchgear panel. 
All hinged doors shall be earthed through flexible earthing braid 
PAINTING (INDOOR SWITCHGEAR) 
All sheet steel work shall be pretreated, in tanks, in accordance with IS: 6005. Degreasing 
shall be done by alkaline cleaning. Rust and scales shall be removed by pickling with 
acid. After pickling, the parts shall be washed in running water. Then these shall be rinsed 
in slightly alkaline hot water and dried. The phosphate coating shall be "Class-C" as 
specified in IS: 6005. The phosphated surfaces shall be rinsed and passivated. After 
passivation, Electrostatic Powder Coating 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
31 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
11.0 
11.1 
11.2 
11.3 
11.4 
11.5 
11.6 
shall be used. Powder should meet requirements of IS 13871 (Powder coating 
specification). Finishing paint shade for complete panels excluding end covers shall be 
RAL9002 & RAL5012 for extreme end covers of all boards, unless required otherwise by 
the Employer. The paint thickness shall be 50 microns or more as per the ambient 
conditions of installation area.Finished parts shall be suitably packed and wrapped with 
protective covering to protect the finished surfaces from scratches, grease, dirt and oil 
spots during testing, transportation, handling and erection. 
INSTRUMENT TRANSFORMERS  
All current and voltage transformers shall be completely encapsulated cast resin insulated 
type, suitable for continuous operation at the ambient temperature prevailing inside the 
switchgear enclosure, when the switchboard is operating at its rated load and the outside 
ambient temperature is 50 deg. C. The class of insulation shall be E or better. 
All instrument transformers shall withstand the power frequency and impulse test voltage 
specified for the switchgear assembly. The current transformer shall further have the 
dynamic and short time ratings at least equal to those specified for the associated 
switchgear and shall safely withstand the thermal and mechanical stress produced by 
maximum fault currents specified when mounted inside the switchgear for circuit breaker 
modules. 
The parameters of instrument transformers specified in this specification are tentative and 
shall be finalized by the Employer in due course duly considering the actual burden of 
various relays and other devices finally selected. In case the Bidder finds that the 
specified ratings are not adequate for the relays and other devices offered by him, he shall 
offer instrument transformer of adequate ratings and shall bring out this fact clearly in his 
Techno commercial bid. 
All instrument transformers shall have clear indelible polarity markings. All secondary 
terminals shall be wired to separate terminals on an accessible terminal block. 
Current transformers  may  be  multi  or  single  core  and  shall  be  located  in the cable 
termination compartment. All voltage transformers shall be single phase type. The bus 
VTs shall be housed in a separate panel on a truck so as to be fully withdrawable.  
All voltage transformers shall have suitable current limiting fuses on both primary and 
secondary sides. Primary fuses shall be mounted on the withdrawable portion. 
Replacement of the primary fuses shall be possible with VT truck in isolated position. 
The secondary fuses shall be mounted on the fixed portion and the fuse replacement shall 
be possible without drawing out the VT truck from service position. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
32 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
11.7 
12.0 
13.0 
13.1 
13.2 
13.3 
13.4 
13.5 
13.6 
13.7 
14.0 
14.1 
All voltage transformers shall be designed and manufactured for 0.8 Tesla operating point 
on B-H curve. VT shall be fully insulated type (i.e. double pole construction and neutral 
side fully insulated to rated BIL). VT shall be manufactured without any joint in 
secondary winding. 
SURGE ARRESTOR   
The surge arrestors shall be provided as per tender SLD/ as per system requirement and 
shall be of metal oxide, gapless type generally in accordance with IEC 60099-4 and 
suitable for indoor duty. These shall be mounted within the switchgear cubicle between 
line and earth, preferably in the cable compartment. Surge arrestor selected shall be 
suitable for un-earthed system and rating shall be in such a way that the value of steep 
fronted switching over voltage generated at the switchgear terminals shall be limited to 
the requirements of switchgear. 
CONTROL SUPPLY AND SPACE HEATER SUPPLY   
Each switchboard shall be provided at least two (02) Nos of DC feeders for the control 
supply. 
In case two DC sources are provided, then suitable rated blocking diodes in both circuit 
has to be provided. Alternately Bidder can provide source selection switch. 
One suitable rated 240V single phase AC supply feeder per switchboard / Switchboard 
section for space heater supply. Bidder shall provide necessary switch and fuse to receive, 
isolate and distribute to each panel. 
Each sub circuit shall have separate fuses. Fuse size shall be determined so as to achieve 
selective clearance between main circuit and sub circuit in case of fault. Potential circuits 
for protection and metering shall also be protected by separate fuse. 
All fuses shall be of link type conforming to IS: 13703 / 9385 mounted on suitable fuse 
bases. Fuses shall have operation indicators for indicating blown fuse condition. Fuse 
carrier base shall have imprints of the fuse rating and voltage. All accessible live 
connection to fuse bases shall be adequately shrouded. 
All DC circuits shall be fused on both poles. Single phase AC circuits shall have fuses on 
line and link on neutral. 
DC and AC supply monitoring relay shall be provided and alarm shall be generated in 
SCADA system in case of failure of supply. 
SPACE HEATER   
Each switchgear panel shall be equipped with thermostatically controlled space heater(s), 
suitably located in breaker and cable compartments to prevent condensation within the 
enclosure. The space heater shall be connected to 240V 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
33 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
14.2 
15.0 
15.1 
15.2 
15.3 
15.4 
15.5 
16.0 
16.1 
16.2 
single phase AC auxiliary supply available in the switchgear, through switches and fuses 
provided separately for each panel. 
A 240V single phase 50 Hz AC plug point shall be provided in the interior of each cubicle 
with ON-OFF switch for connection of hand lamp. 
TERMINAL BLOCKS   
Terminal blocks shall be 650V grade, 10Amps rated, made up of unbreakable polyamide 
6.6 grade. The terminals shall be screw type or screw-less (spring loaded) / cage clamp 
type with lugs. Marking on terminal strips shall correspond to the terminal numbering in 
wiring diagrams. All metal parts shall be of nonferrous material. In case of screw type 
terminals the screw shall be captive, preferably with screw locking design. 
Terminal blocks for CT and VT secondary leads shall be of stud type, made up of 
unbreakable polyamide 6.6 grade. They shall be provided with links to facilitate testing, 
isolation star / delta formation and earthing. Terminal blocks for CT secondary shall have 
the short circuiting facility. The terminals for remote ammeter connection etc. shall also 
be disconnecting type only. All metal parts shall be of non-ferrous material. Screws shall 
be captive. 
At least 10% spare terminals for external connections shall be provided on each panel and 
these spare terminals shall be uniformly distributed on all terminal blocks. Space for 
adding another 10% spare terminals shall also be available in each panel. 
There shall be minimum clearances of 250 mm between the terminal blocks and the cable 
gland plate and 150 mm between two rows of terminal blocks. 
All panel wring for external connections shall terminate on separate terminal blocks 
which shall  be suitable for connecting two (2) stranded copper conductors of 2.5 sq. mm 
on each side, or alternatively, the terminal blocks shall have the possibility of double 
shorting space to facilitate looping. 
SWITCHGEAR WIRING   
All Switchgear panels shall be supplied completely wired internally upto the terminal 
block ready to receive Employer's external cabling. All inter cubicle wiring and 
connections between panels of same switchboard including all bus wiring for AC and DC 
supplies shall be provided / done by the Contractor. 
All internal wiring shall be carried out with 650 V grade, single core, 1.5 sq. mm. 
stranded copper wires having minimum of seven strands per conductor and color coded, 
PVC insulation. CT circuits shall be wired with 2.5 sq. mm. wires which otherwise are 
similar to the above. Extra flexible wires shall be used for wiring between fixed and 
moving parts such as hinged doors. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
34 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
16.3 
16.4 
16.5 
16.6 
16.7 
16.8 
17.0 
17.1 
17.2 
17.3 
18.0 
18.1 
All wiring shall be properly supported neatly arranged, readily accessible and securely 
connected to equipment, terminals and terminal blocks. Wiring troughs or gutters be used 
for this purpose. 
Internal wire terminals shall be made with solderless crimping type tinned copper lugs 
which shall firmly grip the conductor. Insulation sleeves shall be provided over the 
exposed parts of lugs. 
Printed single tube ferrules marked to correspond with panel wiring diagram shall be 
fitted at both ends of each wire. The wire identification marking shall be in accordance 
with IS: 375. Red Ferrules should be provided on trip circuit wiring. 
Interconnection to adjacent panels shall be brought out to a separate set of terminal blocks 
located near the slots or holes, meant for the interconnecting wires. Arrangement shall 
permit neat layout and easy interconnections to adjacent panels at site and wires for this 
purpose shall be provided by Contractor looped and bunched properly inside the panels. 
Contractor shall be fully responsible for the completeness and correctness of the internal 
wiring and for the proper functioning of the connected equipment. 
The Contractor shall provide the necessary clamps wiring troughs etc. for all wiring in 
side the switchgear enclosed including the Employer's power and control cables. 
POWER CABLE TERMINATION   
Cable termination compartment shall receive the stranded Aluminium conductor, XLPE 
insulated, shielded, armoured / unarmoured, PVC jacketed, single core / three core, 
unearthed / earthed grade power cable(s). 
A minimum clearance of about 600 mm shall be kept between the cable lug bottom ends 
and gland plates for stress cone formation for XLPE cables. Interphase clearance in the 
cable termination compartment shall be adequate to meet electrical and mechanical 
requirement besides facilitating easy connections and disconnection of cables. 
Dimensional drawing of cable connection compartment showing the location of lug, 
glands, CTs, gland plates etc. and the electrical clearances available shall be submitted for 
Employer's approval during detail engineering. 
Cable termination compartment shall have provision for termination of power cables of 
sizes as indicated during detailed engineering with removable undrilled gland plates. For 
all single core cables gland plates shall be of nonmagnetic material. Cable entry shall be 
from bottom. Any change will be intimated later 
NAME PLATES AND LABELS   
Each switch board shall have a name plate for its identification. All enclosure mounted 
equipment shall be provided with individual engraved name plates for 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
35 

                                   TECHNICAL SPECIFICATIONS            CLAUSE NO. 
 
 
clear equipment identification. All panels shall be identified on front as well as backside 
by large engraved name plates giving the distinct feeder description along with panel 
numbers. Back side name plates shall be fixed in panel frame and not on the rear 
removable cover. 
18.2 Name plate shall be of non-rusting metal or 3-ply lamicoid with white engraved letterings, on 
black background or as per manufacturer's proven standards. Inscriptions and lettering 
shall be subjected to Employer's approval. 
18.3 Suitable stenciled paint mark shall be provided for identification of all equipment, located inside 
the enclosure, as well as for door mounted equipment, from the back side in addition to 
plastic sticker labels, if provided. These labels shall be located directly by the side of the 
respective equipment, shall be clearly visible and shall not be hidden by equipment 
wiring. Labels shall have device number as mentioned in wiring drawings. Type of labels 
and fixing of labels shall be such that they are not likely to peel off / fall off during 
prolonged use.  
	19.0 	MODULE DESCRIPTION (Typical)   
	Sl No 	Panel Type 	Application 	Applicability 
1	DB 	Transformer Feeder 	Transformer Feeder  
2	DC 	Incomer Feeder  	Incomer Feeder 
3	DD 	Bus Coupler Feeder 	Bus Coupler Panel for  MV 
Boards 
4	DE-IC  	Tie Feeder 	Tie Incomer Panel 
5	DE-OG 	Tie Feeder 	Tie Outgoing Panel 
6	G 	Bus PT 	Bus PT Panel 
7	ICOG 	Standalone 	Standalone panel with both 
	Transformer feeder 	incoming & outgoing cables  
	20.0 	TEST   
	20.1 	TYPE TESTS 
All equipment to be supplied shall be of type tested design. During detailed engineering, 
the contractor shall submit for Owner's approval the reports of all the following type 
tests carried out not earlier ten years from the date of bid opening. These reports should 
be for the test conducted on the equipment similar to those proposed to be supplied 
under this contract and the test(s) should have been either conducted at an independent 
laboratory or should have been witnessed by a client.  
 
	A) 	Reports of the following type tests carried out on circuit breaker / circuit 
	EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 	TECHNICAL SPECIFICATION 	PAGE 
	BESS AT NTPC REL KHAVDA SOLAR PLANT 	BID DOC. NO: NGEL-CS-5779-	B-2 
	 	004(BESS1)-9 	36 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 

breaker panels, of each voltage class and current rating shall be submitted. 
	i) 	 
Short circuit duty test on circuit breaker, mounted inside the panel offered along with 
CTs , bushing and seperators 
ii)  
Short time withstand test on circuit breaker, mounted inside panel offered together 
with CTs, bushings and separators.  
iii)  
Power frequency withstand test on breaker mounted in side panel.  
iv)  
	Lightning impulse withstand test on breaker mounted in side panel.  	 
v)  
Temperature rise test on breaker and panel together. For this test, the test set up shall 
include three panels with breakers, the test breaker and panel being placed in the 
centre.  
 
The adjacent panels shall also be loaded to their rated current capacity. Alternatively 
the test panel may be suitably insulated at the sides, which will be adjoining to other 
panels in actual site configuration 
vi)  
Internal Arc Test as per IEC 62271-200 
vii)  
Measurement of resistance of main circuit.  
viii)  
Mechanical operation test. 
B) 
Short circuit withstand test of earthing device (truck / switch).  
C) 
Testing to observe compliance to degree of 
protection, shall be checked for each switch board enclosure and busbar chambers 
during routine inspection shall be as under. 
IP -4X: It shall not be possible to insert a one (1) mm. dia steel wire into the 
enclosure from any direction, without using force. 
IP-5X: It shall not be possible to insert a thin sheet of paper under gaskets and 
through enclosure joints. 
•	However if the contractor is not able to submit report of the type test(s) conducted not 
earlier than ten years prior to the date of bid opening, or in the case of type test 
report(s) are not found to be meeting the specification requirements, the contractor 
shall conduct all such tests under this contract free of at no additional cost to the 
owner either at third party lab or in presence of client/owners representative and 
submit the reports for approval. 
•	All acceptance and routine tests as per the specification and relevant standards shall 
be carried out. Charges for these shall be deemed to be included in the equipment 
price. 
•	The type test reports once approved for any projects shall be treated as reference. For 
subsequent projects of NTPC REL, an endorsement sheet will be furnished by the 
manufacturer confirming similarity and "No design Change". Minor changes if any 
shall be highlighted on the endorsement sheet. 
D) Type test reports for the following tests on the model of the Numerical relays, 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
37 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
20.2 
Ethernet switches shall be submitted for employer's review 

Sl. 
No. 
TEST ITEMS  
Standard 
	i) 	 
Dimensions of structure and visual inspection 
IEC 60297-3-101  
ii)  
Functional requirements:  
Relevant  IEC 
60255-100  
series  

- Steady-state simulation  


- Dynamic simulation  

iii)  
Product safety requirements  
IEC 60255-27  
  

 (including the dielectric tests and thermal short time rating) 

iv)  
EMC requirements:  
  
IEC 60255-26  
  

- Emission  


- Immunity  

v)  
Energizing quantities:  
  

- Burden  
N/A  

- Change of auxiliary energizing quantity  
IEC 60255-11  
vi)  
Contact performance  
   N/A 
vii)  
Communication requirements   
IEC 61850 
viii)  
Climatic environmental requirements:  
IEC 60068-2-14,  
IEC 60068-2-1,  
IEC 60068-2-2,  
IEC 60068-2-78,  
IEC 60068-2-30,  
IEC 60255-27  

- Cold  


- Dry heat  


- Change of temperature  


- Damp heat  
  

ix)  
Mechanical requirements: - Shock  
IEC 60255-21-1,  
IEC 60255-21-2,  
IEC 60255-21-3  
  

- Vibration  


- Bump 


- Seismic  

x)  
Enclosure protection  
  
IEC 60529,  IEC 
60255-27  
Two (2) protected soft copies on CD-ROM of the approved test results shall be 
furnished with the equipment. These shall include complete reports and results of the 
routine tests and type tests (if the latter is carried out) on equipment. If the type tests are 
not conducted, the CDs shall contain copies of the results of type tests carried out on 
identical equipment earlier. 
ROUTINE TESTS 
All acceptance and routine tests as per the specification and relevant standards IEC 
62271-200 & IEC 62271-100 shall be carried out. Charges for these shall be deemed to 
be included in the equipment price 
An indicative lists of tests / checks is mentioned as QA chapter on HT switchgear. 
However, the manufacturer is to furnish a detailed Quality Plan indicating the practice 
and procedure along with relevant supporting documents. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
38 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
20.3 
 	         
                    
COMMISSIONING CHECKS / TESTS 
After installation of panels, power and Control wiring and connections, Contractor shall 
perform commissioning checks as listed below to verify proper operation of switchgear 
/ panels and correctness of all equipment in all respects. In addition the Contractor shall 
carry out all other checks and tests recommended by the manufacturers. 
General 
(a)	Check name plate details according to specification. 
(b)	Check for physical damage 
(c)	Check tightness of all bolts, clamps and connecting terminals (d) Check earth 
connections. 
(e)	Check cleanliness of insulators and bushings 
(f)	Check heaters are provided 
(g)	H.V. test on complete switchboard with CT & breaker in position. 
(h)	Check all moving parts are properly lubricated. 
(i)	Check for alignment of busbars with the insulators to ensure alignment and  fitness 
of insulators. 
(j)	Check for interchange ability of breakers. 
(k)	Check continuity and IR value of space heater. 
(l)	Check earth continuity for the complete switchgear board 
 
   Circuit Breakers 
(a)	Check alignment of trucks for free movement. 
(b)	Check correct operation of shutters. 
(c)	Check slow closing operation (if provided) 
(d)	Check control wiring for correctness of connections, continuity and IR values. 
(e)	Manual operation of breakers completely assembled. 
(f)	Power closing / opening operation, manually and electrically at extreme condition of 
control supply voltage. 
(g)	Closing and tripping time. 
(h)	Trip free and anti-pumping operation. 
(i)	IR values, resistance and minimum pick up voltage of coils. 
(j)	Simultaneous closing of all the three phases. 
(k)	Check electrical and mechanical interlocks provided. 
(l)	Checks on spring charging motor, correct operation of   limit  switches and time of 
charging 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
39 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 	 
 	 
 
 	 
21.0 
21.1 
 
(m) All functional checks. 
Current Transformers 
(a)	IR value between windings and winding terminals to body. 
(b)	Polarity tests. 
(c)	Ratio identification checking of all ratios on all cores by primary injection of 
current. 
(d)	Magnetisation characteristics & secondary winding resistance. 
(e)	Spare CT cores, if any to be shorted and earthed. 
 
Voltage Transformers 
(a)	Insulation resistance test. 
(b)	Ratio test on all cores. 
(c)	Polarity test. 
(d)	Line connections as per connection diagram. 
Cubicle Wiring 
(a)	Check all switch developments. 
(b)	It should be made sure that the wiring is as per relevant drawings. All 
interconnections between panels shall similarly be checked. 
(c)	All the wires shall be checked for IR value. 
(d)	Functional checking of all control circuit e.g. closing, tripping interlock, supervision 
and alarm circuit including proper functioning of component / equipment. 
(e)	Check terminations and connections. 
(f)	Wire ducting 
SPECIFICATION FOR 33KV RING MAIN UNIT (If applicable) 
33kV RING MAIN UNIT 
Each Ring Main Unit shall have all the following major components in addition to the 
other items required for satisfactory performance of equipment: 
a.	Painted MS enclosure with steel base frame for Ring Main Unit.  
b.	33 KV Ring Main Units, Non-extensible type along with requisite number of 
electrically operated breakers and manually operated Load break switches and 
earth switches as per Single line Diagram 
c.	Control protection and metering requirements as per system requirement and 
single line Diagram 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
40 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
21.2 
d. Internal cabling for connections between the equipments of Ring Main Unit, 
lighting & earthing system along with required hardware, gaskets, gland plates 
etc as required.  
Technical requirements for RMU 
CODES AND STANDARDS:     IS: 13118, IEC: 62271-200 
	The equipment shall have the following features:  	 	 	 
  
1. ELECTRICAL SYSTEM PARAMETERS 
i 
Nominal system voltage 
33 KV 
ii 
Highest system voltage  
36 KV 
iii 
Rated insulation level 
i) Impulse with stand voltage with 
1.2 / 50 Micro second wave  ii) One 
minute power frequency with stand 
voltage   
 
170 KV(Peak) 
 
70 KV (RMS) 
iv 
Rated short circuit breaking capacity 
at specified site conditions 
(Minimum) 
As per system fault current (Refer  Cl. 
1.0 of Chapter 2-A, Part A) with %age of DC 
component as per IEC-62271-100 
corresponding to minimum operating time 
with operating conditions specified. 
v 
Rated short circuit making current 
(Minimum) 
2.5 Times of system fault current. 
vi 
Rated short time withstand capacity 
(Minimum) 
As per system fault current  
vii 
Rated operating duty cycle 
O-3 minute-CO-3 minute - CO 
viii 
Maximum temperature rise over and 
ambient temperature of 50 deg.C  
As per IEC : 62271-100 
2. RMU CONFIGURATION 
i 
RMU Configuration 
Two Nos. Load break switches (LBS) and 
transformer circuit breaker as per system 
requirement. 
ii 
Extensibility 
Non extensible type  
iii 
Load break switch, Circuit breaker& 
earth switch in RMU panel 
All shall be fixed (Non draw out) type  
iv 
Insulation medium for panel/ bus bar 
SF6 gas or Dry air in sealed metallic tank 
v 
Breakers & load break switches 
SF6 gas or Vacuum type (with disconnector 
& earth switch) 
vi 
Internal Arc classified  FLR  
As per system fault current (for Min 1 sec)                              
3. RMU CONSTRUCTIONAL FEATURES 
i 
RMU Panel type  
Metal enclosed panel construction 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
41 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 


 

ii 
Service Location 
Indoor/Outdoor  
iii 
Mounting 
Free Standing 
iv 
Overall enclosure protection 
IP54 minimum for MV Switchgear 
Compartments, Vermin proof   
v 
Doors 
Front access with anti-theft hinge   
vi 
Covers 
 
Bolted for rear access, with handles. All the 
accessible bolts / screws shall be vandal 
proof. One set of required Special tools per 
RMU shall be in the scope of supply. 
vii 
Construction 
Sheet metal 2 mm thick 
CRCA/Aluzinc/Stainless Steel (minimum) 
suitable for outdoor application. 
viii 
Base frame made of steel for 
RMU 
Raised frame of 300 mm height 
ix 
Lifting lugs  
Four numbers 
x 
Cable entry 
Bottom 
xi 
Bus bar continuous rated current at 
designed 50  deg.C ambient 
temperature 
As per system requirement. 
xii 
Bus bar short time withstand capacity 
As per system fault current (Minimum) 
xiii 
Maximum temperature rise above 
reference ambient 50 deg C 
As per IEC reference standard 
xiv 
Earth bus bar 
Aluminum sized for rated fault duty for 1 sec 
xv 
Cooling arrangement 
By natural air (without fan)  
xvi 
Panel internal wiring 
Stranded flexible color coded PVC insulated 
copper wire 1.5 sq mm.(min.),  
1100 volt grade  
xvii 
Gasket 
Neoprene rubber 
xviii 
Marshalling terminal blocks 
1.5 Sq mm, Nylon 66 material, screw type + 
20% spare in each row of TB. 
xix 
Padlock facility  
Required for all earth switches & all handles 
xx 
Explosion vents 
To ensure operator's safety, design should 
ensure that gases / flames generated during 
flash over / blast in any of the compartment, 
must not come out from the front of RMU. 
Cable 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
42 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 



compartment & other compartments of the 
RMU should withstand Internal arc test for 
the indicated system fault current. 
4. Requirements of sealed housing live parts (RMU SF6 gas chamber) 
i 
Enclosure 
Stainless steel enclosure, IP67 class 
ii 
SF6 gas pressure low alarm 
To be given  
iii 
Provision for SF6 gas filling 
To  be  given (For 'sealed for life' design of 
RMU, this is not applicable)  
iv 
Provision for SF6 gas pressure 
measurement  
Manometer with non-return valve indication 
v 
Arc interruption method for SF6 
breaker / Load break switch 
Puffer type / rotating arc type 
vi 
Potential free contacts for SF6 gas 
1NO +1NC pressure low    
1NO +1NC 
vii 
Electrical Bushing  
Preferably, bushing should be suitable for 
replacement at site.                               
5. LOAD BREAK SWITCH (LOAD BREAK ISOLATOR) 
i 
Type 
Three poles operated simultaneously by a 
common shaft 
ii 
Arc interruption in dielectric 
medium 
SF6 or vacuum 
iii 
Operating mechanism for close/ open  
Electrically operated through SCADA. 
iv 
Continuous current rating of LBS at 
design ambient temperature of 
50 deg C 
100 Amps minimum or as per system 
requirement  
6. CIRCUIT BREAKER 
i 
Type 
Three poles operated simultaneously by a 
common shaft 
ii 
Arc interruption in dielectric 
medium 
SF6 or vacuum 
iii 
Operating mechanism  
 Electrically Operated  
iv 
Emergency trip / open push button 
On panel Front 
v 
Continuous current rating of Breaker  
at design ambient temp of 50 deg.C 
100 Amps minimum or as per system 
requirement 
vi 
Short time withstand capacity 
As per system fault current 
vii 
Breaker status auxiliary contact 
2NO + 2NC wired to terminal block  
viii 
Current transformer Ratio 
Suggestive rating: 100/1 A or as per 
requirement 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
43 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 





Other ratings as per manufacturer's standard 
may also be adopted.  
Sufficient space must be provided both in 
horizontal & vertical directions for mounting 
of CT's. Additionally, some CAUTION 
marking (by sticker/ paint) should be there 
to avoid CT's installation above the screen 
of cable (i.e. earth potential point.) 



ix 
CT accuracy class 
Protection : 5P20  
Metering : 0.5  



x 
Potential Transformer (PT) ratio and 
Accuracy Class  
33000/ 3 /110/ 3  
Accuracy class : 0.5 suitable for converter 
duty application as mentioned elsewhere in 
the specification 



xi 
Protections 
Numerical relay as per requirements 
mentioned elsewhere in the specification.  
In addition to above Transformer protections 
like OTI, WTI, Buchholz, and Pressure Relief 
Valve (PRV) operated shall be suitably 
integrated in the protection circuit.  Any 
AC/DC auxiliary supply requirement for the 
RMU shall be arranged as per requirement 
mentioned elsewhere in the specification. 



xii 
Relay aux contacts for remote 
indication 
1NO+1NC Potential free wired to TB 



xiii 
Shunt trip (for door limit switch of 
enclosure or transformer) as per 
the adopted voltage                                        
To be wired to terminal blocks 
 



7. EARTH SWITCH 



i 
Type  
Three poles operated simultaneously by a 
common shaft 



ii 
Switching in dielectric medium 
Dry air in sealed medium or SF6  



iii 
Operating mechanism for 
Close/Open 
Manual 



iv 
Short time withstand capacity 
As per system fault current 



v 
Aux contacts  
1NO+1NC free wired to TB 



vi 
LBS Earth Switch close / open   
Potential free contacts wired to terminal 
block. 



vii 
CB Earth Switch close /open 
Potential free contacts wired to terminal 
block. 



8. INDICATION 





EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
44 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 

i 
Cable charge status indication for all 
Load Break Switches & Circuit 
Breaker 
Circuit breaker capacitor type voltage 
indicators with LED on all the phases  (Shall 
be clearly visible in day light) 
ii 
Spring charge status indication 
On front for breaker 
iii 
Earth switch closed indication 
(For Each LBS) 
front 
iv 
Load break switch ON/OFF 
indication  
Green for OFF / Red for ON 
v 
Circuit breaker ON/OFF indication 
Green for OFF / Red for ON 
 
vi 
Cable Fault Direction 
Cable fault passage indicator. 
vii 
CB close / open 
Potential free contacts wired to terminal 
block. 
viii 
Protection relay operated 
Potential free contacts wired to terminal 
block. 
ix 
SF6 gas pressure low 
Potential free contacts wired to terminal 
block. 
9. RMU OPERATIONAL INTERLOCK 
i 
Interlock type 
Mechanical 
ii 
Load break switch & respective earth 
switch 
Only one in 'close' condition at a time 
iii 
Circuit breaker & respective earth 
switch     
Only one in 'close' condition at a time 
iv 
Prevent the removal of respective  
cable covers if load break switch or 
circuit breaker is 'ON'           
Electrical / Mechanical 
v 
Prevent the closure of load break 
switch or circuit breaker if respective 
cable cover is open 
Electrical / Mechanical 
vi 
Cable test plug for  LBS/CB 
accessible only if Earth switch 
connected to earth 
Mechanical 
 
10. MIMIC DIAGRAM, LABEL AND FINISH 
i 
On panel front with description of function & direction of operation of 
handles/buttons 
ii 
Mimic diagram (Shall not be preferred with Stickers) 
iii 
Operating instruction chart and Do's & Don'ts to be displayed on left / front side of 
panel enclosure on Al Sheet, duly affixed on panel. 
iv 
Name plate on panel front 
Fixing by rivet only 
v 
Material 
Anodized aluminum 16SWG / SS 
vi 
Background 
Satin Silver 
vii 
Letters, diagram & border 
Black 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-2 
PAGE 
45 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
21.3 
 
 
 
 
viii 
Process 
Etching 
ix 
Name plate details 
Month & year of manufacture, equipment 
type, input & output rating, purchaser name 
& order  
Number, guarantee period. 
x 
Labels for meters & indications 
Anodized  aluminum  with white  
character on black background OR 3 Ply 
lamicoid. 
xi 
Danger plate on front & rear side  
Anodized aluminum  with white letters on 
red background 
xii 
Painting surface preparation 
As per Appendix-1 of Part-A (For outdoor) 
xiii 
Painting external finish 
As per Appendix-1 of Part-A (For outdoor) 
Shade-RAL 7032 
xiv 
Painting internal finish 
As per Appendix-1 of Part-A (For outdoor) 
Shade-White 
TESTS OF RMU                             
33 kV Switchgear/Ring Mains Unit shall be of type tested design. During detailed 
engineering, the contractor shall submit for Owner's approval the reports of all the type 
tests carried out within last ten years from the date of bid opening. These reports should 
be for the test conducted on the equipment similar to those proposed to be supplied under 
this contract and the test(s) should have been either conducted at an independent 
laboratory or should have been witnessed by a client. 
 However if the contractor is not able to submit report of the type test(s) conducted within 
last ten years from the date of bid opening, or in the case of type test report(s) are not 
found to be meeting the specification requirements, the contractor shall conduct all such 
tests under this contract at no additional cost to the owner either at third party lab or in 
presence of client/owners representative and submit the reports for approval. 
All acceptance and routine tests as per the specification and relevant standards shall be 
carried out. Charges for these shall be deemed to be included in the equipment price. 
The type test reports once approved for any projects shall be treated as reference. For 
subsequent projects of NTPC REL, an endorsement sheet will be furnished by the 
manufacturer confirming similarity and "No design Change". Minor changes if any shall 
be highlighted on the endorsement sheet. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
46 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
B-3(A) INVERTER (PCS) TRANSFORMER  
TECHNICAL REQUIRMENTS (OIL FILLED TRANSFORMER) 
Sr. No. 
TRANSFORMER 

INVERTER (PCS) TRANSFORMER  
	i) 	 
VA Rating & Quantity 

As per system requirement 
ii) 
Voltage Ratio (KV) 

As per system requirement 
iii) 
	Duty, 	Service 
Application 
& 
Continuous  Bidirectional PCS application 
and converter duty 
 (Outdoor).Bi-directional active 
