reactive power flow. 
iv) 
Winding 

AS per system requirement 
v) 
Frequency 

50 Hz 
vi) 
Nos. of Phase 

THREE 
vii) 
Vector Group & Neutral 
earthing 

As per system requirement 
viii) 
Cooling 

ONAN  
ix) 
Tap Changer 

As per system requirement OCTC 
+/- 5% (min.) 
x) 
Impedance at750C 



    a) Principal Tap 

As per system requirement and SLD* & as 
per Inverter manufacturer recommendation. 

    b) Other Taps 


xi) 
Permissible Temperature ri
se  

over an ambient of 50 deg 
(irrespective of tap) 
C 

    a) Top Oil 
50 deg.C 

    b) Each Individual 
Winding 
55 deg.C 
xii) 
	SC 	withstand 	time 
(thermal) 
2 sec. 
xiii) 
Fault Level & Bushing CT 
As per system requirement 
xiv) 
Termination 
As per system requirement 
xv) 
Bushing rating, Insulation 
class (Winding & 
bushing) 
As per relevant IS/IEC 
(However Inverter Transformer LV side 
winding & bushing insulation class shall be 
of at least 3.6 kV) Creepage distance : 
31 mm/kV 
xvi) 
Noise level 
AS PER NEMA TR-1 
xvii) 
Loading Capability 
Continuous operation at rated MVA on any 
tap with voltage variation of +/-10%, also 
transformer shall be capable of being loaded 
in accordance with IS: 6600/ IEC60076-7. As 
minimum requirement, Transformers shall be 
designed with 110% continuous thermal 
overloading capability. The same shall be 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
47 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 	 


tested during Temp Rise Type test. 
xviii) 
Flux density 
Not to exceed 1.7 Wb/sq.m. at any tap 
position with +/-10% voltage variation from 
voltage corresponding to the tap. Transformer 
shall also withstand following over fluxing 
conditions due to combined voltage and  
frequency fluctuations: 
a)	110% for continuous rating. 
b)	125% for at least one minute. 
c)	140% for at least five seconds. 
Bidder shall furnish over fluxing char. up to 
150% 
xix) 
Air Clearance 
As per CBIP 
xx) 
Foundation 
All the foundation shall be designed as per 
highest rating Transformer in case different 
capacity transformer are offered. 
Note (common for Oil filled and dry type transformer): 
 
•	Inverter Transformer shall have copper/Aluminum Shield winding between LV & 
HV windings. Each LV winding must be capable of handling non-sinusoidal 
voltage with voltage gradient as per relevant applicable standards and Inverter 
manufacturer recommendation. Also each shield winding shall be taken out to 
tank with two separate connection from shield to bushing with proper support 
with 2 nos. 3.6 kV shield bushings and same shall be brought down along with 
support insulator from tank & copper flat up to the bottom of the tank for 
independent grounding. 
•	If Inverter transformer is provided indoor, it shall be necessarily dry type. 
•	Harmonic Factor as per Inverter manufacturer recommendation must be taken 
into account while designing the transformer. The extra no load loss due to 
voltage harmonics and load and stray load loss due to current harmonics (as 
applicable) and must be taken into consideration in transformer design. In 
addition, the dc bias component of 0.5% of rated Inverter output current is to be 
accounted for its effect on the transformer design. 
•	The adverse effect on life of transformer due to cloud intermittency and BESS 
operating cycle must be compensated through suitable design (as applicable). 
•	The thermal design of Inverter Transformer needs to consider the temperature 
dependent performance of the Inverter. It is to in accordance 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
48 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.0 
2.1 
 	 
with Inverter output and under worst condition it should not limit Inverter output. 
•	The multi-winding transformer needs to be designed for long term operating 
conditions with asymmetrical load on LV side i.e., in case three winding design, 
the transformer  needs to operate reliable with only one Inverter supplying power 
to only one LV winding. 
•	For multi winding transformer, it is recommended to have close coupling and 
equal impedances on each of LV winding to HV winding and to have high 
enough impedance (8% min. based on one LV winding rating) between two LV 
windings in order to decouple these windings. 
•	In case of inverter transformer, it shall be proven and of successfully type tested 
design  
•	Contacts from Inverter transformer fittings/protection devices shall be wired for 
tripping of Inverter transformer Circuit Breaker. Detailed scheme regarding same 
shall be finalized during detailed engineering. 
•	Single Line Diagram (SLD) will be finalized during detailed engineering 
however kVA rating of inverter transformer shall not be less than kVA capacity 
of respective Inverters connected to it. 
CODES AND STANDARDS 
Transformers 
IS:2026, IS:6600, IEC:60076  
Bushings 
IS:2099, IEC:60137,IS 3347 ,IS 12676 
Insulating oil 
IEC 60296 ,IEC 61099/IS16081 
Bushing CTs 
IS:2705, IEC 60185 
Indian Electricity Act 2003, BEE Guideline  & CEA notifications 
General Construction 
Transformer shall be constructed in accordance to IS: 2026 and IS: 3639 or equivalent 
to any other international standard. Transformer shall be complete & functional in all 
respect and shall be in scope of supplier. The other important construction particulars 
shall be as below. 
 
a.	The Transformer tank and cover shall be fabricated from high grade low carbon 
plate steel of tested quality. The tank and the cover shall be of welded construction 
and there should be provision for lifting by crane.  
b.	A double float type Buchholz relay conforming to IS: 3637 shall be provided.  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
49 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.2 
2.3 
c.	Suitable Inspection hole(s) with welded flange(s) and bolted cover(s) shall be 
provided on the tank cover. The inspection hole(s) shall be of sufficient size to 
afford easy access to the lower ends of the bushings, terminals etc.  
d.	All bolted connections to the tank shall be fitted with suitable oil-tight gaskets 
which shall give satisfactory service under the operating conditions for complete 
life of the transformer if not opened for maintenance at site 
e.	The transformer shall be provided with conventional single compartment 
conservator. The top of the conservator shall be connected to the atmosphere 
through indicating type cobalt free silica gel breather (in transparent enclosure). 
Silica gel shall be isolated from atmosphere by an oil seal.  
f.	Transformer shall have adequate capacity Conservator tank to accommodate oil 
preservation system and volumetric expansion of total transformer oil.  
g.	Transformer shall have Oil Temperature Indicator and Winding temperature 
Indicator with accuracy class of +/-2 deg.  
h.	Radiators shall be detachable type, mounted on the tank with shut off valve at each 
point of connection to the tank, lifts, along with drain plug/valve at the bottom and 
air release plug at the top.  
i.	M. Box shall be of sheet steel, dust and vermin proof provided with proper 
lighting and thermostatically controlled space heaters. The degree of protection 
shall be IP 55. Marshalling Box of all transformers shall be preferably Tank 
Mounted. One dummy terminal block in between each trip wire terminal shall be 
provided. At least 20% spare terminals shall be provided on each panel. The 
gasket used shall be of neoprene rubber. Also Marshalling Box, shall be at least 
450 mm above ground level. Wiring scheme (TB details) shall be engraved in a 
stainless steel plate with viewable font size and the same shall be fixed inside the 
Marshalling Box door. Windings 
a)	The Bidder shall ensure that windings of all transformers are made in dust proof & 
conditioned atmosphere.   
b)	The conductors shall be of electrolytic grade copper/electrolytic grade Aluminum free 
from scales & burrs.  
c)	All windings of the transformers shall have uniform insulation.  
d)	Tapping shall be so arranged as to preserve the magnetic balance of the transformer at 
all voltage ratio. 
Core  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
50 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.4 
 
 
 
a)	The core shall be constructed from non-ageing, cold rolled, super grain oriented 
silicon steel laminations equivalent to M4 grade steels or better. 
b)	Core isolation level shall be 2 kV (rms.) for 1 minute in air. 
c)	Adequate lifting lugs will be provided to enable the core & windings to be lifted. 
 Insulating Mineral oil  
No inhibitors shall be used in the transformer oil. The oil supplied with transformers 
shall be new and previously unused and must conform to following while tested at 
supplier's premises and shall have following parameters.  
S.No. 
Property 
Permissible values 
1. 
Kinematic Viscosity, mm2/s 
 12 at 40  C 
 1800.0 at (-)30  C 
2. 
Flash Point,  C 
 140 C 
3. 
Pour point,  C 
 (-)40  C 
4. 
Appearance 
Clear , free from sediment and 
suspended matter 
5. 
Density kg/dm3 at 20  C 
 0.895 
6. 
Interfacial Tension N/m at 25 C 
 0.04 
7. 
Neutralisation value, mgKOH/g 
 0.01 
8. 
Corrosive sulphur 
Non Corrosive 
9. 
Water content mg/kg 
 30 in bulk supply 
 40 in drum supply 
10. 
Anti-oxidants additives 
Not detectable 
  11. 
Oxidation Stability 
       -Neutralization value,  mgKOH/g 
     -Sludge, % by mass 
 
 1.2 
 0.8 
12. 
Breakdown voltage 
As delivered, kV 
After treatment, kV 
 
 30 
 70 
13. 
Dissipation factor, at 90 C  And 
40 Hz to 60 Hz 
 0.005 
 
14. 
PCA content 
1% 
15. 
Impulse withstand Level, kVp 
 145 
16. 
Gassing tendency at 50 Hz after 120 min,  
mm3/min 
 5 
 
Subsequently oil samples shall be drawn at: 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
51 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.5 
2.6 
 
2.7 
 
2.8 
Sr. 
No. 
Parameters 
Before filling in main 
tank & 
tested for 
	Prior 	to 
energization for 
following 
properties & 
acceptance norms: 
Applicability 
i) 
BDV 
60 kV (min) 
60 kV (min) 
Applicable for all 
Transformers. 
ii) 
Moisture 
content 
10 ppm (max.) 
10 ppm (max.) 

Bushings 
i.	Bushing below 52 kV shall be oil communicating type with porcelain insulator.  
ii.	LV Bushing below 3.6 kV used within transformer cable box, epoxy type bushing 
confirming to IS 2099/IEC 60137 also allowed as alternate to porcelain type 
iii.	No arcing horns to be provided on the bushings. 
iv.	Inverter Transformer LV bushing palms shall be silver/tin plated. 
 
Bushing CTs  
Shall be of adequate rating for protection (differential and others if any) as required, 
WTI etc. All CTs (except WTI) shall be mounted in the turret of bushings, mounting 
inside the tank is not permitted. 
All CT terminals shall be provided as fixed type terminals on the M. Box to avoid any 
hazard due to loose connection leading to CT opening. In no circumstances Plug In 
type connectors shall be used for CT. 
Valves 
All valves up to and including 50 mm shall be of gun metal or of cast steel. 
Larger valves may be of gun metal or may have cast iron bodies.  Sampling & 
drain valves should have zero leakage rate. 
	Gaskets 	 
a)	Gasket shall be fitted with weather proof, hot oil resistant, nitrile rubber based gasket. 
 
b)	If gasket is compressible, metallic stops shall be provided to prevent over compression. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
52 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.9 
2.10 
2.11 
c) The gaskets shall not deteriorate during the life of transformer if not opened for 
maintenance at site. All joints flanged or welded associated with oil shall be such 
that no oil leakage or sweating occurs during the life of transformer. The quality of 
these joints is considered established, only if the joints do not exhibit any oil leakage 
or sweating for a continuous period of at least 3 months during the guarantee period. 
In case any sweating / leakage is observed, contractor shall rectify the same & 
establish for a further period of 3 months of the same. If it is not established during 
the guaranteed period, the guaranteed period shall be extended until the performance 
is established. 
PAINTING 
PARTS NAME 
TYPE OF PAINT 
NO.OF 
COATS 
TOTAL DFT 
Inside of tank and 
accessories  (except M 
Box) 
Oil & heat resistant fully glossy white 
One coat  
Atleast 
micron 
30 
External surface of 
transformer and 
accessories including  
	M 	Box  
(except radiators) 
 Chemical resistant epoxy zinc phosphate 
primer, MIO (Micaceious iron oxide) as 
intermediate paint  followed by 
polyurethane finish paint (RAL 5012 Blue) 
or (RAL6018 yellow green for ester filled) 
One 	coat 
each 
Atleast 
micron 
100 
External 
surface 
Radiator 
Anticorrosive primary paint followed by 
high quality full glossy outer finish paint 
(RAL 5012 Blue) or (RAL6018 yellow 
green for ester filled) 
Two coats 
each 
Atleast 
micron 
100 
Internal 
surface 
Radiator 
Hot oil proof, low viscosity varnish and 
subsequent flushing with 
transformer oil 
--- 
--- 
Internal surface of M 
Box 
Chemical resistant epoxy zinc phosphate 
primer followed by chemical and heat 
resistant epoxy enamel white paint 
Two coats 
each 
Not less than 
100 micron 
Neutral Earthing Arrangement 
Neutral earthing shall be done as per system requirement and SLD. In case of solidly 
earthed neutral of Transformers, it shall be brought through insulated support from tank 
to the ground level at a convenient point with 2 nos. copper flat, for connection to 
ground network (as applicable).Neutral of Transformer if not used should be taken out 
through bushing and covered by insulating cap. 
Cable boxes & disconnecting chamber (Disconnecting chamber applicable 
3.3 kV and above & for Inverter Transformer both side)  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
53 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.12 
(a)	HV Cable boxes shall be of phase segregated air insulated type & shall be of 
sufficient size to accommodate Employer's cable & termination. Phase segregation 
shall be achieved by insulating barriers (for 3.3 kV and above side)  
(b)	Cable boxes shall have bus bars / suitable terminal connectors of adequate size & 
bolt holes to receive cable lugs. The degree of protection of cable boxes shall be IP 
55. 
(c)	A suitable removable gland plate of non-magnetic material drilled as per the 
Employer's instruction shall also be provided in the cable box 
(d)	The support from base for the cable box (for 3.3 kV and above side) shall be of 
galvanized iron 
(e)	The contractor shall provide earthing terminals on the cable box, to suit Employer's 
GI  flat. 
(f)	The minimum length provided for terminating 33 kV, 11KV & 3.3 KV XLPE cable 
shall be 1000 mm (for 33 kV) 650 mm (for 3.3 kV and 11 kV) from cable gland 
plate to the cable lug) for the cable boxes, for 433V side suitable length shall be 
provided (shall be discussed during detail engineering). The final cable size, number 
& length of terminating XLPE cable shall be furnished during detailed engineering.  
(g)	Cable boxes shall be designed such that it shall be possible to move away the 
transformer without disturbing the cable terminations, leaving the cable box on 
external supports (as applicable). 
(h)	Cable boxes shall have removable top cover (for transformer above 100 KVA) & 
ample clearance shall be provided to enable either transformer or each cable to be 
subjected separately to high voltage test. 
FITTINGS 
Following fittings shall be provided with Transformers covered under this sub section. 
a) 
-Conservator for main tank shall be provided with MOG with low oil level alarm 
contact, drain valve & indicating type free Cobalt free breather with transparent 
enclosure (maximum height 1400 mm above ground level) etc. 
b) 
- Buchholz relay, double float type with alarm and trip contacts, along with suitable gas 
collecting arrangement. 
c) 
- It shall be provided with minimum two numbers of spring operated PRD (with trip 
contacts) with suitable discharge arrangement for oil shall be provided. 
d) 
OTI & WTI shall be 150 mm dial type with alarm  and trip contacts with max. reading 
pointer & resetting device (maximum height 1500 mm above ground level). 
For Inverter Transformers, WTI shall be provided at least for all LV windings. 
e) 
Top & bottom filter valves with threaded male adapters, bottom sampling valve, drain 
valve/sludge removal valve at the bottom most point of the tank.  
f) 
Air release plug, bushing with metal parts & gaskets, terminal connectors on bushings 
(as applicable). 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
54 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.0 
g) 
Prismatic/toughened glass oil gauge for transformers. 
h) 
Bi-directional wheel/skids, M.Box, OCTC, Bushing CTs (as applicable), Insulating Oil, 
Cooling equipment. 
i) 
Cover lifting eyes, transformer lifting lugs, jacking pads, towing holes and core and 
winding lifting lugs, inspection cover, Bilingual R&D Plate, Terminal marking plates, 
two nos. earthing terminals etc. 
j) 
Bolts & nuts (exposed to atmosphere) shall be galvanized steel/SS. 
k) 
Rain hoods to be provided on Buchholz, MOG & PRD. Entry points of wires shall be 
suitably sealed. 
ings listed above are only indicative and other fittings, which generally are required for 
satisfactory operation of the transformers are deemed to be included. 
 
DRY TYPE PCS (INVERTER) TRANSFORMER  
Sr. No. 
PARAMETERS 
INVERTER TRANSFORMER 
	i) 	 
Type  
Epoxy cast resin/resin encapsulated 
ii)  
Duty, Service & 
Application 
Continuous Bidirectional  Inverter application and 
converter duty (Indoor) 
iii)  
MVA & Voltage ratio 
As per system requirement and SLD. 
iv)  
Vector group 

v)  
Termination & Bushing 
CT  

vi)  
Fault Level & Earthing 

vii)  
Tap changer type & 
range  
As per system requirement and SLD.   OCTC +/-
5% (min.) 
viii)  
Impedance 
As per system requirement and SLD & as per Inverter 
manufacturer recommendation. 
ix)  
Number of phases 
Three (3) 
x)  
Type of cooling 
AN  
Transformer shall be provided with suitable ventilation 
system to ensure the temperature rise limits under most 
severe condition while in service however all tests and 
performance guarantee shall correspond to air natural 
(AN) cooling. 
xi)  
Bushing rating, 
Insulation class 
(Winding & bushing) 
As per relevant IS/IEC 
(However Inverter Transformer LV side winding & 
bushing insulation class shall be of at least 3.6 kV) 
xii)  
Maximum 
Temperature rise of 
winding over 50 
90 deg.C.   ( class F) 
115 deg.C. ( class H) 
 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
55 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.1 
3.2 
3.2.1 
3.2.2 

deg. C ambient.  (by 
resistance method) 
with Air Natural (AN) 
cooling. 
 
xiii)  
SC withstand time 
(thermal) 
2 sec 
xiv)  
	Noise Level 	 
Not to exceed values specified in NEMA TR-1. 
xv)  
PD Level (max. 
Allowable) 
10 pc 
xvi)  
Loading Capability 
Continuous operation at rated KVA on any tap with 
voltage variation of +/-10% corresponding to the 
voltage of the tap as well as in accordance with 
IEC60076-12/IS: 6600. 
xvii) 
Flux Density 
Not to exceed 1.9 Wb/sq.m. at any tap position with 
+/-10% voltage variation from voltage corresponding 
to the tap.  Transformer shall also withstand following 
over fluxing conditions due combined voltage and 
frequency fluctuations:  a) 110% for continuous rating. 
b)	125% for at least one minute. 
c)	140% for at least five seconds. 
CODES AND STANDARDS 
Dry type transformers 
IS: 11171, IEC 60076-11 
 
Indian Electricity Act 2003 and Indian Electricity Rules, BEE notification 
& CEA guidelines 
DESIGN AND CONSTRUCTIONAL FEATURES 
The core shall be constructed from high grade non-ageing cold rolled grain oriented 
silicon steel laminations of M4 grade or better quality. The insulation of core to clamp-
plates shall be able to withstand a power frequency voltage of 2 kV (rms) for one (1) 
minute. 
The transformers shall be housed in a metal protective housing, having a degree of 
protection of IP-23.In case it is placed outdoor, IP for enclosure shall be minimum IP-42 
or higher. Enclosure shall be of a tested quality sheet steel of minimum thickness 2mm & 
shall also accommodate cable terminations. The housing door shall be interlocked such 
that it should be possible to open the door only when transformer is off. The enclosure 
shall be provided with lifting lugs and other hardware for floor mounting. Suitable bi-
directional skids with pre-drilled holes shall be provided integral with the enclosure or bi-
directional rollers shall be provided with suitable locking arrangement. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
56 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.2.3 
3.2.4 
3.2.5 
3.2.6 
3.2.7 
3.3 
3.3.1 
3.4 
Winding conductor shall be electrolytic grade Copper/ Aluminum. Windings shall be of 
class F insulation or better. All windings are to be uniformly insulated. 
Transformer HV bushings and LV bushings can be either solid porcelain or epoxy type. 
Bushing shall be suitable for satisfactory operation in the high ambient temperature inside 
Bus Duct enclosure (if applicable). LV flange area shall be of non-magnetic material. 
Bushing CTs shall be provided in the LV neutral side of adequate rating for REF 
protection, WTI, etc (as applicable). 
For Marshalling Box the sheet steel used shall be at least 1.6 mm thick cold rolled. The 
box shall be tank mounted type. The degree of protection shall be IP54 in accordance with 
IS-13947. Wiring Scheme shall be engraved in a stainless steel plate with viewable font 
size and the same shall be fixed inside the Marshalling Box door. 
Transformer shall be provided with suitable ventilation system to ensure the temperature 
rise limits under most severe condition while in service however all tests and performance 
shall correspond to air natural cooling. 
PAINTING 
The inside of enclosure and accessories (except M. Box) shall be painted with two coats 
of fully glossy white colour with total DFT of 25 to 60 microns. The external paint colour 
of transformer & accessories shall be blue corresponding to RAL 5012. The external 
surface of transformer & accessories shall have two coats of chemical resistant epoxy zinc 
phosphate primer and two coats of polyurethane finish paint with total DFT of 80 to 150 
microns. The internal surface of M.Box shall have two coats of chemical resistant epoxy 
zinc phosphate primer and two coats of chemical & thermal resistant epoxy enamel white 
paint with total DFT of 80 to 150 microns.  
FITTING 
	Winding 	temperature 
indicator (WTI) 
Shall be Platinum resistance type temperature detector in each 
limb.  
Single Indicating meter may be provided for display of 
temperature of all limbs. Accuracy class of Indicating meter shall 
be +/- 1% or better and it shall have least count of 0.1 oC or 
better. 1 no. 4-20 mA signal shall be provided for remote 
monitoring of winding Temperature. 
 
RTD/Thermistors 
1 No. PT-RTD shall be embedded in each limb with alarm and 
trip contacts for remote annunciation. Additional 1 No. 
thermistor/RTD shall be embedded in each limb. 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
57 

                                   TECHNICAL SPECIFICATIONS            CLAUSE NO. 
 
 
Fittings which are generally required for satisfactory operation of the transformers are deemed to be 
included, in the scope of supply of the Contractor. 
	4.0 	TESTS AND INSPECTION 
In case the bidder/contractor has conducted type test(s) within last ten years, he may 
submit the type test reports to the owner for waiver of conductance of such type test(s). 
These reports should be for the tests conducted on the equipment similar to those 
proposed to be supplied under this contract and test(s) should have been either conducted 
at an independent laboratory or should have been witnessed by a client. 
In case the Bidder is not able to submit report of the type test(s) conducted within last ten 
years from the date LOA by NTPC REL, or in case the type test report(s) are not found to 
be meeting the specification requirements, the Bidder shall conduct all such tests under 
this contract at no additional cost to the Employer and submit the reports for approval  
 
Short Circuit Test:- 
In case short circuit test has not been conducted or the test report not meeting the 
specification requirement for the offered transformer manufacturer, Bidder /Sub-vendor 
shall establish" Ability to withstand the dynamic effects of short circuit "for the offered 
transformer as per latest IEC 60076-5.The ability to withstand the dynamic effects of 
short circuit can be established either by performing actual short circuit test or by method 
of calculation with reference to short circuit tested  reference transformer as per IEC-
60076-5/Annexure-A&B. Bidder shall choose any one the two options mentioned below; 
Option-1:- Performing actual short circuit test as Type Test. In order to meet project 
schedule, Bidder/Sub vendor shall take suitable steps quite in advance to ensure 
successful conduction of short circuit test within three months time from date of LOA 
failing which the offered make of the transformer shall not be considered.  
Option-2: By theoretical evaluation of the ability to withstand dynamic effect of short 
circuit based on 'Calculation and Design and Manufacture Consideration'. In this regard 
the guidelines given in Annexure-A with applicable tables of the IEC 60076-5 is to be 
followed. The reference transformer chosen shall be of same application, winding 
configuration, conductor current density and as per Annexure-B of latest IEC-60076-5. 
Necessary Design document and reference test reports related to theoretical comparative 
evaluation must be submitted by Manufacturer/Bidder as required by Employer in this 
case. 
	S.N. 	ROUTINE TESTS 
1.	All routine test shall be carried out in accordance with IEC 60076. 	√ 
2.	Measurement of Voltage Ratio & phase displacement (as per IEC √ 60076-1) 
	EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 	TECHNICAL SPECIFICATION 	PAGE 
	BESS AT NTPC REL KHAVDA SOLAR PLANT 	BID DOC. NO: NGEL-CS-5779-	B-3(A) 
	 	004(BESS1)-9 	58 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
S.N. 
ROUTINE TESTS 

3. 
Measurement of winding resistance on all the taps (as per IEC 60076-1) 
√ 
4. 
Vector group and Polarity Check (as per IEC 60076-1) 
√ 
5. 
Magnetic Balance and Magnetising Current Test 
√ 
6. 
Measurement of no load current with 415 V, 50 Hz AC supply 
√ 
7. 
Measurement of no load losses and current at 90%, 100% & 110% of 
rated voltage (as per IEC 60076-1) 
√ 
8. 
Load Loss & Short Circuit Impedance Measurement on principal & 
Extreme Taps 
√ 
9. 
IR measurement (As per IEC 60076-1) 
√ 
10. 
Measurement of capacitance & tan delta to determine capacitance 
between winding & earth.  
√ 
11. 
Separate Source Voltage Withstand Test /Applied voltage test (as per IEC 
60076-3) 
√ 
12. 
Induced overvoltage test/Induced voltage withstand(IVW) test as per 
IEC60076 part 3 
√ 
13. 
Repeat no load current/loss & IR after completion of all electrical test 
√ 
14. 
Oil leakage test on completely assembled transformer along with radiators 
(as per relevant clause of this sub section) 
√ 
15. 
Jacking test followed by D.P. test 
√ 
16. 
Marshalling Box/Cable box: It shall not be possible to insert a thin sheet 
of paper under gaskets and through enclosure joints. 
√ 
17. 
IR measurement on wiring of Marshalling Box. 
√ 
S. N. 
TYPE TESTS # (To be carried out on one transformer of each 
rating) 
1. 
Lightning impulse(Full and chopped wave) test on windings(as per 
IEC 60076-3) (Not applicable for LV) 
√ 
2. 
Short circuit test (special test) as per IEC 60076-5 (if applicable). 
√ 
3. 
Temperature Rise test at a tap corresponding to maximum losses as per 
IEC 60076. Gas Chromatography shall be conducted on oil sample taken 
before & immediately after temp. rise test. Gas analysis shall be as per 
IS: 9434 (based on IEC: 60567), results will be interpreted as per IS: 
10593 (based on IEC: 60599).  
√ 
4. 
Measurement of harmonics of no load current (special test)  
√ 
5. 
Measurement of acoustic noise level as per NEMA TR-1 (special 
test) 
√ 
6. 
Tank Vacuum & Pressure Test (as per CBIP norms) 
√ 
 
(#) NOTE:- 
i) All the type and special tests shall be conducted after performing Short Circuit Test. 
If Tank Vacuum & Pressure Test is to be carried out then it shall be conducted 
before SC test. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
59 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4.1 
4.2 
ii)	Inverter Transformer LV winding Di-electric tests (except for lightning impulse test 
for LV winding) shall be carried out corresponding to levels (as per IEC 60076) for 
3.6 kV class. 
iii)	All Type tests should be done as per Employer's approved procedure. 
Leakage test on assembled Oil filled Transformer (ROUTINE TEST) 
All tank & oil filled compartment shall be tested for oil tightness by being completely 
filled with oil of viscosity not greater than that of specified oil at the ambient 
temperature & applying pressure equal to the normal pressure plus 35 KN/sq. m 
measured at the base of the tank. The pressure shall be maintained for a period of not 
less than 6 hours during which time no sweating shall occur. Bidder can perform this test 
at site depending upon urgency subject to NTPC REL approval. 
 
Suitable Fire Fighting arrangements for Oil filled Transformers shall be provided if 
applicable as per Tariff Advisory Committee (TAC)/statutory requirements. In case 
Nitrogen based fire protection system is used, CBIP manual shall be followed for 
compliance. Firewall & soak pit as applicable (as per statuary requirement/TAC/IS 
10028 / IS 1646) shall be provided of minimum 230 mm thickness of RCC wall or 355 
mm thick fire resisting brick wall subject to NTPC REL approval. However for all oil 
filled outdoor a pit shall be provided all around at a distance of 1.0 meter (min.) from 
transformer outer edge, a sump pit shall be provided for each pit. Transformer efficiency 
shall be as per Central Electricity Authority (Technical Standards for Construction of 
Electrical Plants and Electrical Lines) regulation, 2010. 
Routine / Type Tests (Dry Type Transformers) 
Transformer shall be short circuit tested after conducting the routine tests.  
Rest of the type tests shall be conducted after successful short circuit testing. 
All routine tests in accordance with IS: 11171 / IEC 60076-11 shall be carried out on each 
transformer. 
And All Type tests should be done as per Employer's approved procedure. 

Routine / Type Tests (Dry Type Transformers) 

a.) 
Measurement of winding Resistance for each tap position. 
Routine  
b.) 
Measurement of voltage ratio at each taps position. 
Routine  
c.) 
Vector group and polarity check 
Routine  
d.) 
Measurement of impedance voltage/short circuit impedance & load loss 
at principal tap and extreme taps 
Routine  
e.) 
Measurement of no load losses and magnetising current at rated 
Routine  



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
60 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 

frequency and 90%, 100% and 110% rated voltage. 

f) 
Measurement of insulation resistance 
Routine  
g) 
Measurement of capacitance and tan delta 
Routine  
h) 
Dielectric Tests 


1) 
PF/Separate source AC withstand voltage test. 
Routine  

2)
  
Chopped wave lightning impulse voltage test on windings(as per 
IEC 60076-3)  (Not applicable for LV) 
Type  

3) 
Induced over voltage withstand test 
Routine  
i) 
Partial discharge measurement  
Routine  
j) 
Measurement of iron loss & IR (repeat after induced voltage test) 
Routine  
k) 
Short Circuit test as per IEC (if applicable) 
Type  
l) 
Noise Level Measurement 
Type  
o) 
Temperature rise test as per IEC (HV & LV winding) 
Type  
 	 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(A) 
PAGE 
61 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
B-3(B) AUXILIARY TRANSFORMER  
TECHNICAL REQUIRMENTS (OIL FILLED TRANSFORMER) 


Sr. No. 
DESCRIPTION 
AUXILIARY TRANSFORMER (AT) 



i) 
VA Rating & Quantity 
As per system requirement and /or SLD* 



ii) 
Voltage Ratio (KV) 
As per system requirement and / or  SLD* 



iii) 
Duty, Service & Application 
Continuous application (Outdoor) 



iv) 
Winding 
TWO 



v) 
Frequency 
50 Hz 



vi) 
Nos. of Phase 
THREE 



vii) 
Vector Group & Neutral 
earthing 
As per system requirement and /or  SLD* 



viii) 
Cooling 
ONAN 



ix) 
Tap Changer 
As per system requirement and /or SLD* 



x) 
Impedance at750C 




    a) Principal Tap 
As per system requirement and /or SLD*. 




    b) Other Taps 




xi) 
Permissible Temperature rise  over an 
ambient of 50 deg C (irrespective of 
tap) 




    a) Top Oil 
35 deg.C 




    b) Winding 
40 deg.C 



xii) 
SC withstand time (thermal) 
2 sec. 



xiii) 
Fault Level & Bushing CT 
As per system requirement and SLD* 



xiv) 
Termination 
 
As per system requirement /cable box 



xv) 
Bushing rating, Insulation class 
(Winding & bushing) 
As per relevant IS/IEC 
Creepage distance : 31 mm/kV 



xvi) 
Noise level 
AS PER NEMA TR-1 



xvii) 
Loading Capability 
Continuous operation at rated MVA on any 
tap with voltage variation of +/-10%, also 
transformer shall be capable of being loaded 
in accordance with IS: 6600. 



xviii) 
Flux density 
Not to exceed 1.7 Wb/sq.m. at any tap 
position with +/-10% voltage variation from 
voltage corresponding to the tap. Transformer 
shall also withstand following over fluxing 
conditions due to combined voltage and  
frequency fluctuations: a) 110% for 
continuous rating. 
b)	125% for at least one minute. 
c)	140% for at least five seconds. 
Bidder shall furnish over fluxing char. up to 
150% 



xix) 
Air Clearance 
As per CBIP 







EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
62 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 	 
2.0 
2.1 
 	 
 	 
  
Note (common for Oil filled and dry type transformer): 
 
•	Auxiliary transformers shall be suitable for 3 phase, 4 wire system with additional 
LVN bushing for equipment earthing.  
•	Auxiliary Transformer can be either Oil Natural/Synthetic Ester oil) filled or Dry 
Type (refer relevant specification).  
•	In case Ester Oil filled Transformers are offered, then 50% quantity shall be 
Natural ester filled and balance 50% quantity shall be of Synthetic Ester oil filled. 
CODES AND STANDARDS 
Transformers 
IS:2026, IS:6600 
Bushings 
IS:2099,IS 3347  
Insulating oil 
IS 16659 / IS 16081 
Bushing CTs 
IS:2705 
Indian Electricity Act 2003, BEE Guideline  & CEA notifications 
General Construction 
Transformer shall be constructed in accordance to IS: 2026 and IS: 3639 or equivalent 
to any other international standard. Transformer shall be complete & functional in all 
respect and shall be in scope of supplier. 
The other important construction particulars shall be as below. 
a.	The Transformer tank and cover shall be fabricated from high grade low carbon 
plate steel of tested quality. The tank and the cover shall be of welded construction 
and there should be provision for lifting by crane.  
b.	A double float type Buchholz relay conforming to IS: 3637 shall be provided.  
c.	Suitable Inspection hole(s) with welded flange(s) and bolted cover(s) shall be 
provided on the tank cover. The inspection hole(s) shall be of sufficient size to 
afford easy access to the lower ends of the bushings, terminals etc.  
d.	All bolted connections to the tank shall be fitted with suitable oil-tight gaskets 
which shall give satisfactory service under the operating conditions for complete 
life of the transformer if not opened for maintenance at site 
e.	The transformer shall be provided with conventional single compartment 
conservator. The top of the conservator shall be connected to the atmosphere 
through indicating type cobalt free silica gel breather (in 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
63 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.2 
transparent enclosure). Silica gel shall be isolated from atmosphere by an oil seal.  
f.	Transformer shall have adequate capacity Conservator tank to accommodate oil 
preservation system and volumetric expansion of total transformer oil.  
g.	Transformer shall have Oil Temperature Indicator and Winding temperature 
Indicator (WTI applicable for transformer above 50 KVA) with accuracy class of 
+/-2 deg.  
h.	For Transformers above 100KVA, radiators shall be detachable type, mounted on 
the tank with shut off valve at each point of connection to the tank, lifts, along 
with drain plug/valve at the bottom and air release plug at the top.  
i.	M. Box shall be of sheet steel, dust and vermin proof provided with proper 
lighting and thermostatically controlled space heaters. The degree of protection 
shall be IP 55. Marshalling Box of all transformers shall be preferably Tank 
Mounted. One dummy terminal block in between each trip wire terminal shall be 
provided. At least 20% spare terminals shall be provided on each panel. The 
gasket used shall be of neoprene rubber. Also Marshalling Box, shall be at least 
450 mm above ground level (for transformer above 100 KVA). For transformer 
above 100 KVA, wiring scheme (TB details) shall be engraved in a stainless steel 
plate with viewable font size and the same shall be fixed inside the Marshalling 
Box door.  
j.	In case Natural Ester oil (IS 16659) filled transformer, the Transformer should be 
hermetically sealed and corrugated tank design. It should fitted with monitoring 
equipment like DGPT etc. for accessing the healthiness of Natural ester oil. As 
transformer becomes hermetically sealed, fitting, valves and accessories shall be 
decided during detail engineering but all other part of tender specification related 
to design of transformer active part and testing requirement shall remain same. 
HV/LV Bushing shall be fitted vertically on tank cover and all necessary measures 
to be taken to make the transformer leakage proof. Suitable nitrogen capping 
system shall be provided for preserving Natural ester oil for O&M. 
Windings 
a)	The bidder shall ensure that windings of all transformers are made in dust proof & 
conditioned atmosphere.   
b)	The conductors shall be of electrolytic grade copper free from scales & burrs.  
c)	All windings of the transformers shall have uniform insulation.  
d)	Tapping shall be so arranged as to preserve the magnetic balance of the transformer at 
all voltage ratio. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
64 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.3 
 
 
2.4 
 
Core  
a)	The core shall be constructed from non-ageing, cold rolled, super grain oriented 
silicon steel laminations equivalent to M4 grade steels or better. 
b)	Core isolation level shall be 2 kV (rms.) for 1 minute in air. 
c)	Adequate lifting lugs will be provided to enable the core & windings to be lifted. 
Insulating Mineral oil  
No inhibitors shall be used in the transformer oil. The oil supplied with transformers 
shall be new and previously unused and must conform to following while tested at 
supplier's premises and shall have following parameters.  
S.No. 
Property 
Permissible values 
1. 
Kinematic Viscosity, mm2/s 
 12 at 40  C 
 1800.0 at (-)30  C 
2. 
Flash Point,  C 
 140 C 
3. 
Pour point,  C 
 (-)40  C 
4. 
Appearance 
Clear , free from sediment and 
suspended matter 
5. 
Density kg/dm3 at 20  C 
 0.895 
6. 
Interfacial Tension N/m at 25 C 
 0.04 
7. 
Neutralisation value, mgKOH/g 
 0.01 
8. 
Corrosive sulphur 
Non Corrosive 
9. 
Water content mg/kg 
 30 in bulk supply 
 40 in drum supply 
10. 
Anti-oxidants additives 
Not detectable 
11. 
Oxidation Stability 
       -Neutralization value,  mgKOH/g 
     -Sludge, % by mass 
 
 1.2 
 0.8 
12. 
Breakdown voltage 
As delivered, kV 
After treatment, kV 
 
 30 
 70 
13. 
Dissipation factor, at 90 C  And 
40 Hz to 60 Hz 
 0.005 
 
14. 
PCA content 
1% 
15. 
Impulse withstand Level, kVp 
 145 
16. 
Gassing tendency at 50 Hz after 120 min,  
mm3/min 
 5 
Subsequently oil samples shall be drawn at: 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
65 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.5 
2.6 
 
2.7 
2.8 
Sr. 
No. 
Parameters 
Before filling in 
main tank & 
tested for 
Prior 	to 
energization for 
following 
properties 
	& 
acceptance norms: 
Applicability 
i) 
BDV 
60 kV (min) 
60 kV (min) 
Applicable for all 
Transformers. 
ii) 
Moisture content 
10 ppm (max.) 
10 ppm (max.) 

For ester filled oil, relevant IS/IEC shall be followed for relevant oil parameters for 
type/routine test. 
Bushings 
a)	Bushing below 52 kV shall be oil communicating type with porcelain insulator.  
b)	No arcing horns to be provided on the bushings. 
Bushing CTs  
Shall be of adequate rating for protection as required, WTI (WTI CT applicable for 
transformer above 50 KVA) etc. All CTs (except WTI) shall be mounted in the turret of 
bushings, mounting inside the tank is not permitted. 
All CT terminals shall be provided as fixed type terminals on the M. Box to avoid any 
hazard due to loose connection leading to CT opening. In no circumstances Plug In 
type connectors shall be used for CT. 
Valves 
All valves up to and including 50 mm shall be of gun metal or of cast steel. 
Larger valves may be of gun metal or may have cast iron bodies.  Sampling & 
drain valves should have zero leakage rate. 
	Gaskets 	 
a)	Gasket shall be fitted with weather proof, hot oil resistant, rubberized cork gasket. 
b)	If gasket is compressible, metallic stops shall be provided to prevent over 
compression. 
c)	The gaskets shall not deteriorate during the life of transformer if not opened for 
maintenance at site. All joints flanged or welded associated with oil shall be such that 
no oil leakage or sweating occurs during the life of transformer. The quality of these 
joints is considered established, only if the joints do not exhibit any oil leakage or 
sweating for a continuous period of at least 3 months during the guarantee period. In 
case any sweating / leakage is observed, contractor shall rectify the same & establish 
for a further period of 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
66 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.9 
2.10 
2.11 
3	months of the same. If it is not established during the guaranteed period, the 
guaranteed period shall be extended until the performance is established. 
PAINTING 
PARTS NAME 
TYPE OF PAINT 
NO.OF 
COATS 
TOTAL DFT 
Inside of tank and 
accessories  (except M 
Box) 
Oil & heat resistant fully glossy white 
One coat  
Atleast 
micron 
30 
External surface of 
transformer 	and 
accessories 
including  M Box  
(except radiators) 
 Chemical resistant epoxy zinc phosphate 
primer, MIO (Micaceious iron oxide) as 
intermediate paint  followed by 
polyurethane finish paint (RAL 5012 Blue) 
or (RAL6018 yellow 
green for ester filled) 
One coat 
each 
Atleast 
micron 
100 
External 
	Radiator 
surface 
Anticorrosive primary paint followed by 
high quality full glossy outer finish paint 
(RAL 5012 Blue) or (RAL6018 
yellow green for ester filled) 
Two 
coats each 
Atleast 
micron 
100 
Internal 	Radiator 
surface 
Hot oil proof, low viscosity varnish and 
subsequent flushing with transformer oil 
--- 
--- 
Internal surface of M 
Box 
Chemical resistant epoxy zinc phosphate 
primer followed by chemical and heat 
resistant epoxy enamel white paint 
Two 
coats each 
Not less than 
100 micron 
Neutral Earthing Arrangement 
Neutral earthing shall be done as per system requirement and SLD. In case of solidly 
earthed neutral of Transformers, it shall be brought through insulated support from tank to 
the ground level at a convenient point with 2 nos. copper flat, for connection to ground 
network (as applicable).Neutral of Transformer if not used should be taken out through 
bushing and covered by insulating cap. 
Cable boxes & disconnecting chamber (Disconnecting chamber applicable 
3.3 kV and above)  
(a)	HV Cable boxes shall be of phase segregated air insulated type & shall be of 
sufficient size to accommodate Employer's cable & termination. Phase segregation 
shall be achieved by insulating barriers (for 3.3 kV and above side)  
(b)	Cable boxes shall have bus bars / suitable terminal connectors of adequate size & 
bolt holes to receive cable lugs. The degree of protection of cable boxes shall be IP 
55. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
67 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.12 
(c)	A suitable removable gland plate of non-magnetic material drilled as per the 
Employer's instruction shall also be provided in the cable box 
(d)	The support from base for the cable box (for 3.3 kV and above side) shall be of 
galvanized iron 
(e)	The contractor shall provide earthing terminals on the cable box, to suit Employer's 
GI flat. 
(f)	The minimum length provided for terminating 33 kV, 11KV & 3.3 KV XLPE cable 
shall be 1000 mm (for 33 kV) 650 mm (for 3.3 kV and 11 kV) from cable gland plate 
to the cable lug) for the cable boxes, for 433V side suitable length shall be provided 
(shall be discussed during detail engineering). The final cable size, number & length 
of terminating XLPE cable shall be furnished during detailed engineering.  
(g)	Cable boxes shall be designed such that it shall be possible to move away the 
transformer without disturbing the cable terminations, leaving the cable box on 
external supports (as applicable). 
(h)	Cable boxes shall have removable top cover (for transformer above 100 KVA) & 
ample clearance shall be provided to enable either transformer or each cable to be 
subjected separately to high voltage test. 
FITTINGS 
Following fittings shall be provided with Transformers covered under this sub section. 
 
a) 
-Conservator for main tank (transformer above 100 KVA shall be provided with MOG 
with low oil level alarm contact), drain valve & indicating type free Cobalt free breather 
with transparent enclosure (maximum height 1400 mm above ground level) etc. 
b) 
- Buchholz relay, double float type with alarm and trip contacts, along with suitable gas 
collecting arrangement (Gas collecting arrangement applicable for transformer above 
100 KVA). 
c) 
- For Auxiliary transformers below 2 MVA, diaphragm type explosion vent shall be 
provided. 
d) 
OTI & WTI shall be 150 mm dial type with alarm (WTI only for transformer above 50 
kVA) and trip contacts with max. reading pointer & resetting device (maximum height 
1500 mm above ground level). 
 
e) 
For transformer above 100 KVA: 
Top & bottom filter valves with threaded male adapters, bottom sampling valve, and 
drain valve/sludge removal valve at the bottom most point of the tank.  
For Transformer upto 100 KVA:  
common drain cum sampling cum bottom filter cum sludge removal valve and top filter 
valve can be provided. 
f) 
Air release plug, bushing with metal parts & gaskets, terminal connectors on bushings 
(as applicable). 
g) 
Prismatic/toughened glass oil gauge for transformers. 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
68 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.13 
h) 
Bi-directional wheel/skids, M.Box, OCTC, Bushing CTs (as applicable), Insulating Oil, 
Cooling equipment. 
i) 
Cover lifting eyes, transformer lifting lugs, jacking pads(jacking pad applicable for 
transformer above 100 KVA), towing holes and core and winding lifting lugs, 
inspection cover, Bilingual R&D Plate, Terminal marking plates, two nos. earthing 
terminals etc. 
j) 
Bolts & nuts (exposed to atmosphere) shall be galvanized steel/SS. 
k) 
Rain hoods to be provided on Buchholz, MOG & PRD. Entry points of wires shall be 
suitably sealed. 
 
The fittings listed above are only indicative and other fittings, which generally are required 
for satisfactory operation of the transformers are deemed to be included. 
 
 
Tests and Inspection 
S.N. 
ROUTINE TESTS 

1. 
All routine test shall be carried out in accordance with IEC 60076. 
√ 
2. 
Measurement of Voltage Ratio & phase displacement  
√ 
3. 
Measurement of winding resistance on all the taps (as per IEC 60076-1) 
√ 
4. 
Vector group and Polarity Check  
√ 
5. 
Magnetic Balance and Magnetising Current Test 
√ 
6. 
Measurement of no load current with 415 V, 50 Hz AC supply 
√ 
7. 
Measurement of no load losses and current at 90%, 100% & 110% of 
rated voltage  
√ 
8. 
Load Loss & Short Circuit Impedance Measurement on principal & 
Extreme Taps 
√ 
9. 
IR measurement (As per IEC 60076-1) 
√ 
10. 
Separate Source Voltage Withstand Test /Applied voltage test. 
√ 
11. 
Induced overvoltage test/Induced voltage withstand (IVW) test . 
√ 
12. 
Repeat no load current/loss & IR after completion of all electrical test 
√ 
13. 
Oil leakage test on completely assembled transformer along with radiators 
(as per relevant clause of this sub section) 
√ 
14. 
Marshalling Box/Cable box: It shall not be possible to insert a thin sheet 
of paper under gaskets and through enclosure joints. 
√ 
15. 
IR measurement on wiring of Marshalling Box. 
√ 
S.N. 
TYPE TESTS#  

1. 
Temperature Rise test at a tap corresponding to maximum losses as per IS 
2026.  
√ 
2. 
Tank Vacuum & Pressure Test (as per CBIP norms) 
√ 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
69 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.14 
2.15 
3.0 
 
 
 
Leakage test on assembled Oil filled Transformer (ROUTINE TEST) 
All tank & oil filled compartment shall be tested for oil tightness by being completely 
filled with oil of viscosity not greater than that of specified oil at the ambient 
temperature & applying pressure equal to the normal pressure plus 35 KN/sq. m 
measured at the base of the tank. The pressure shall be maintained for a period of not 
less than 6 hours during which time no sweating shall occur. Bidder can perform this test 
at site depending upon urgency subject to NTPC REL approval. 
Fire Fighting 
Fire Fighting arrangements for Transformers shall be provided if applicable as per Tariff 
Advisory Committee (TAC)/statutory requirements. Firewall & soak pit as applicable 
(as per statuary requirement/TAC/IS 10028 / IS 1646) shall be provided of minimum 
230 mm thickness of RCC wall or 355 mm thick fire resisting brick wall subject to 
NTPC REL approval. However for all outdoor transformer at a distance of 1.0 m (min.) 
from transformer outer edge. A sump pit shall be provided for each pit. Transformer 
efficiency shall be as per Central Electricity Authority (Technical Standards for 
Construction of Electrical Plants and Electrical Lines) regulation, 2010. 
DRY TYPE AUXILIARY TRANSFORMERS: 
Dry Type Transformer shall be constructed in accordance to IS: 2026, IS: 11171 or 
equivalent to any other international standard, Indian Electricity Act 2003, BEE 
Guideline & CEA notifications. Transformer rating and all related technical parameters 
including tap changer (if applicable) shall be as per system requirement/SLD and 
relevant standards. Transformer shall be suitable for continuous indoor duty application. 
Transformer shall be complete & functional in all respect. The other important 
construction particulars shall be as below. 
a)	The transformers shall be housed in a metal protective housing, having a degree of 
protection of IP-23. The enclosure shall be provided with suitable hardware (as 
required).  
b)	The conductors shall be of electrolytic grade copper free from scales & burrs. 
c)	Dry Type Transformer windings shall be of class F insulation or better. Cooling shall 
be AN. 
d)	The core shall be constructed from non-ageing, cold rolled, grain oriented silicon steel 
laminations (M4 or better). 
The fittings/accessories including protection/monitoring device (temperature scanner) 
generally required for satisfactory operation of the transformer, are to be provided. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(B) 
PAGE 
70 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
B-3(C) TIE TRANSFORMER  
 
Deleted 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-3(C) 
PAGE 
71 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
1.0 
B-4 AC CABLES 
All standards, specifications and codes of practice referred to herein shall be the latest 
editions including all applicable official amendments and revisions as on date of 
opening of bid. In case of conflict between this specification and those (IS codes, 
standards, etc.) referred to herein, the former shall prevail. All the cables shall conform 
to the requirements of the following standards and codes: 
IS:7098 (Part -I) 
Cross linked polyethylene insulated PVC sheathed cables for 
working voltages upto and including 1100V. 
IS:7098 (Part -II) 
Cross linked polyethylene insulated PVC sheathed cable for (Part 
-II) working voltage from 3.3 KV upto & including 
33  KV 
IS :1554 - I 
PVC insulated (heavy duty) electric cables for working voltages 
upto and including 1100V. 
IS : 3961 
Recommended current ratings for cables 
IS : 3975 
Low carbon galvanised steel wires, formed wires and tapes for 
armouring of cables. 
IS : 5831 
PVC insulation and sheath of electrical cables. 
IS : 8130 
Conductors for insulated electrical cables and flexible cords.  
IS : 10810 
Methods of tests for cables. 
ASTM-D -2843 
Standard test method for density of smoke from the burning or 
decomposition of plastics. 
ASTM-D-2863 
Standard method for measuring the minimum oxygen 
concentration to support candle like combustion of plastics. 
IEC-754 (Part-I) 
Tests on gases evolved during combustion of electric cables. 
IEC-332 Part-3: 
Tests on electric cables under fire conditions. Tests on bunched 
wires or cables (Category-B). 
IEEE-383  
Standard for type test of Class IE Electric Cables 
IS : 4905 
Methods for random sampling. 
IS : 10418 
Specification for drums for electric cables. 
General Requirements: 
The cables shall be suitable for laying on racks, in ducts, trenches, conduits, overground 
cabling  and underground (buried) installation with chances of flooding by water. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
72 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.1. 1.2. 
1.3. 
1.4. 
All cables shall be flame retardant, low smoke (FRLS) type designed to withstand all 
mechanical, electrical and thermal stresses developed under steady state and transient 
operating conditions as specified elsewhere in this specification. 
Cables shall be armored type if laid in switchyard area or directly buried. 
    Cable lengths shall be considered in such ways that straight through cable joints are 
avoided. 
    If cables are to be laid underground, laying shall be as per latest relevant IS code. 
    If cables are to be laid overground (eg on RCC/concrete pedestals etc), the cables 
shall be UV-resistant supported by test reports. 
 
CONDUCTOR 
Copper/aluminium conductor used in power cables shall have tensile strength as per 
relevant standards. Conductors shall be stranded.  
 
 INSULATION 
 
XLPE insulation shall be suitable for a continuous conductor temperature of 90 deg. C 
and short circuit conductor temperature of 250 deg C. PVC insulation shall be suitable 
for continuous conductor temperature of 70 deg C and short circuit conductor 
temperature of 160 deg. C. 
The cable cores shall be laid up with fillers between the cores wherever necessary. It shall 
not stick to insulation and inner sheath. All the cables, other than single core cables, shall 
have distinct extruded PVC inner sheath of black colour as per IS: 5831.  
 
  ARMOUR 
 
For single core armoured cables, armouring shall be of copper/aluminium wires/ formed 
wires. For multicore armoured cables, armouring shall be of galvanised steel as follows: 
 
Calculated nominal dia.of  cable 
under armour 
Size and Type of armour 
Upto 13 mm 
1.4mm dia GS wire 
Above 13 & upto 25mm 
0.8 mm thick GS formed wire / 1.6 mm dia GS wire 
Above 25 & upto 40 mm 
0.8mm thick GS formed wire / 2.0mm dia GS wire 
Above 40 & upto 55mm 
1.4 mm thick GS formed wire /2.5mm dia GS wire 
Above 55 & upto 70 mm 
1.4mm thick GS formed wire / 3.15mm dia GS wire 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
73 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
Above 70mm 
1.4mm thick GS formed wire / 4.0 mm dia GS wire 
The aluminium used for armouring shall be of H4 grade as per IS: 8130     with maximum 
resistivity of 0.028264 ohm mm2 per meter at 20 deg C. The sizes of aluminium 
armouring shall be same as indicated above for galvanized steel. 
The gap between armour wires / formed wires shall not exceed one armour wire / formed 
wire space and there shall be no cross over / over-riding of armour wire / formed wire. 
The minimum area of coverage of armouring shall be 90%. The breaking load of armour 
joint shall not be less than 95% of that of armour wire / formed wire. Zinc rich paint shall 
be applied on armour joint surface of GS wire / formed wire. 
 
  OUTERSHEATH 
 
Outer sheath shall be of PVC as per IS: 5831 & black in colour for power cables. In 
addition to meeting all the requirements of Indian standards referred to, outer sheath of 
all the cables shall have the following FRLS properties. 
Oxygen index of min. 29 (as per IS 10810 Part-58). 
Acid gas emission of max. 20% (as per IEC-754-I). 
Smoke density rating shall not be more than 60 % (as per ASTMD-2843). 
 
In addition to manufacturer's identification on cables as per IS, following marking shall 
also be provided over outer sheath. 
Cable size and voltage grade - To be embossed 
Word 'FRLS' at every 5 metre - To be embossed 
Screen Fault current _ _ _KA  for _ _ _ Sec. ( Value of current &    time shall be indicated) 
(If applicable) 
Sequential marking of length of the cable in metres at every one metre -To be embossed / 
printed 
The embossing shall be progressive, automatic, in line and marking shall be legible and 
indelible.  
All cables shall meet the fire resistance requirement as per IEEE - 383 with cable 
installations made in accordance with 'Flammability Test' and as per Category-B of IEC 
332 Part -3. 
Allowable tolerances on the overall diameter of the cables shall be +\-2 mm maximum, 
over the declared value in the technical data sheets. 
Repaired cables shall not be accepted. Pimples, fish eye, blow holes etc. are not 
acceptable. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
74 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.0 
3.0 
 
4.0 
CABLE SELECTION & SIZING 
Cables shall be sized based on the following considerations: 
Rated current of the equipment 
The Maximum Overall Voltage Drop: As per relevant clause in chapter 2-A,Part-
A,Subsection 2.                                       
Short circuit withstand capability 
Fault current- As per system fault current. 
Time-As per protection time grading requirement subject to the minimum value mentioned 
at Cl 1.0 (l) Cable sizing criteria of Chapter 2-A. 
DERATING FACTORS 
De rating factors for various conditions of installations including the following shall be 
considered while selecting the cable sizes: 
a)	Variation in ambient temperature for cables laid in air 
b)	Grouping of cables 
c)	Variation in ground temperature and soil thermal resistivity for buried cables. 
HT POWER CABLES 
For single-core armoured cables, the armouring may constitute the metallic part of 
insulation screening 
 
In case of single core cables where there are both metallic screening and armouring, there 
shall be extruded inner sheath between them. 
 
Distinct extruded PVC inner sheath of black colour as per IS:5831 shall be provided for 
the cables as follows: a)  For all multicore cables. 
b) For single core armoured cables, where armouring is not being used as 
metallic screen 
 
Cores of the cables of upto 3 cores shall be identified by colouring of insulation or by 
providing coloured tapes helically over the cores with Red, Yellow & Blue colours. 
 
The cross-sectional area of the metallic screen strip/tape shall be considered in design 
calculations. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
75 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
5.0 
	The eccentricity shall be calculated as   	 
 Eccentricity 
Ovality 
tmax -tmin 
------------ x 100 t 
max 
T 
dmax -dmin 
------------ x 100 
d max 
 
hWhere t-max/t-min is the maximum/minimum thickness of insulation and demax/d-
min is the maximum / minimum diameter of the core 
eccentricity of the core shall not exceed 10% and ovality not to exceed 2% 
Cables shall conform to IS: 7098 Part - II. These cables shall have mutli-stranded, 
compacted circular, aluminium conductors, XLPE insulated, metallic screened suitable 
for carrying the system earth fault current, PVC outer sheathed. The conductor screen and 
insulation screen shall both be of extruded semiconducting compound and shall be 
applied along with the XLPE insulation in a single operation of triple extrusion process so 
as to obtain continuously smooth interfaces. Method of curing for cables shall be "dry 
curing / gas curing". 
The metallic screen of each core shall consist of copper tape with minimum overlap of 
20%. However for single core armoured cables, the armouring shall constitute the 
metallic part of the screening.  
The standard length for HT power cables shall be 1000 meter for all single core cables 
and 750 meters for 3 core cables. The length per drum shall be subjected to a maximum 
tolerance of +/- 5% of the standard drum length. The Employer shall have the option of 
rejecting cable drum with shorter lengths. One drum length of each cable size can be of 
non standard length (not less than 250 meter) so as to match the ordered quantity. For 
each size, the variance of total quantity, adding all the supplied drum lengths, from the 
ordered quantity, shall not exceed +/-2% and the payment shall be made based on the 
actual cable length supplied within this limit. 
LT POWER CABLES 
 LT Power & control cables shall be of minimum 1100 volts grade XLPE /PVC insulated 
conforming to IS 1554 / IS 7098 (Part-I) for utilization voltages less than equal to 415 V. 
For cable connecting central inverter and inverter transformer, no. of runs and 
interconnecting trench, bus bar terminations, lugs shall be provided in such a manner so 
that no overheating of contacts & terminals encountered. Sufficient space for cabling & 
termination shall be kept.  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
76 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6.0 
 
The sizing of the cable will depend on the feeder type. For a fuse protected circuit, cable 
should be sized to withstand the let out energy of the fuse. For breaker controlled feeder, 
cable shall be capable of withstanding the system fault current level for total breaker 
tripping time inclusive of relay pickup time. 
Single core cables shall have no Inner sheath as per IS: 7098 Part-I 
All LT power cables of sizes more than 120 sq.mm. shall be XLPE    insulated. 
1.1 KV grade XLPE power cables shall have compacted aluminium/ copper conductor, 
XLPE insulated, PVC inner-sheathed (as applicable), armoured/ unarmoured, PVC outer-
sheathed conforming to IS:7098. (Part-I). Cables which are directly buried shall be 
armoured. 
1.1KV grade PVC power cables shall have aluminium/copper conductor (compacted type 
for sizes above 10 sq.mm), PVC Insulated, PVC inner sheathed (as applicable) armoured/ 
unarmoured, PVC outer-sheathed conforming to 
IS:1554 (Part-I). 
LT CONTROL CABLES 
Conductor of control cables shall be made of stranded, plain annealed copper.  
Outer sheath shall be of PVC as per IS: 5831 & grey in colour for control cables.  
Cores of the cables shall be identified by colouring of insulation. Following colour scheme 
shall be adopted: 
1	core - Red, Black, Yellow or Blue 
2	core- Red & Black 
3	core-Red, Yellow & Blue 
4	core-Red, Yellow, Blue and Black 
For control cables having more than 5 cores, core identification shall be done by 
numbering the insulation of cores sequentially, starting by number 1 in the inner layer 
(e.g. say for 10 core cable, core numbering shall be from 1 to 10). The number shall be 
printed in Hindu-Arabic numerals on the outer surfaces of the cores. All the numbers 
shall be of the same colour, which shall contrast with the colour of insulation. The colour 
of insulation for all the cores shall be grey only. The numerals shall be legible and 
indelible. The numbers shall be repeated   at regular intervals along the core, consecutive 
numbers being inverted in relation to each other. When the number is a single numeral, a 
dash shall be placed underneath it. If the number consists of two numerals, these shall be 
disposed one below the other and a dash placed below the lower numeral. The spacing 
between consecutive numbers shall not exceed 50 mm. 
 
CABLE SELECTION & SIZING:  
Control cables shall be sized based on the following considerations: 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
77 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7.0 
(a)	The minimum conductor cross-section shall be 1.5 sq.mm. 	 
(b)	The minimum number of spare cores in control cables shall be as follows: 
No. of cores in cable 
Min. No. of spare cores 
2C, 3C 
NIL 
5C 
1 
7C-12C 
2 
14C & above 
3 
 
   1.1 KV Grade Control Cables shall have stranded copper conductor and shall be 
multicore PVC or XLPE insulated, PVC inner sheathed, armoured / unarmoured, FRLS 
PVC outer sheathed conforming to IS: 1554. (Part-I). 
TESTS 
Indicative list of tests/checks, Routine and Acceptance tests shall be as per Quality 
Assurance & Inspection table of power and control cables enclosed at relevant section. 
All acceptance and routine tests as per the specification and relevant standards shall be 
carried out.  Charges for these shall be deemed to be included in the equipment price. All 
cables to be supplied shall be of type tested design. 
During detailed engineering, the contractor shall submit for Owner's approval the reports 
of all the type tests carried out within last ten years from the date of bid opening. These 
reports should be for the test conducted on the equipment similar to those proposed to be 
supplied under this contract and the test(s) should have been either conducted at an 
independent laboratory or should have been witnessed by a client. 
However if the contractor is not able to submit report of the type test(s) conducted within 
last ten years from the date of bid opening, or in the case of type test report(s) are not 
found to be meeting the specification requirements, the contractor shall conduct all such 
tests under this contract at no additional cost to the owner either at third party lab or in 
presence of client /owners representative and submit the reports for approval. 
The type test reports once approved for any projects shall be treated as reference. For 
subsequent projects of NTPC REL, an endorsement sheet will be 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAGE 
78 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
furnished by the manufacturer confirming similarity and "No design Change". Minor 
changes if any shall be highlighted on the endorsement sheet.  
The reports for following type tests shall be furnished: 


Sl 
Type Test 
Remarks 


 
Conductor 
 


1. 
Resistance test 
 


 
For Armour Wires / Formed Wires 
 


2. 
Measurement of Dimensions 
 


3. 
Tensile Test 
 


4. 
Resistance test  
 


5. 
Wrapping test 
 


6. 
Torsion test 
For GS round wires only 


7. 
Elongation test 
For GS wire only 


8(a) 
Mass& uniformity of Zinc Coating tests 
For GS wires/formed wires only. 


8(b) 
Adhesion test 
For  GS wires/formed wires only 


 
For XLPE insulation & PVC Sheath 


9. 
Test for thickness 
 


10. 
Tensile strength and  elongation test before 
ageing and after ageing 
 


11. 
Ageing in air oven 
 


12. 
Shrinkage test 
 


13 
Hot set test 
For XLPE insulation only 


14 
Water  absorption test 
For XLPE insulation only 


15. 
Loss of mass test 
For PVC outer sheath only. 


16. 
Hot deformation test 
For PVC outer sheath only. 


17. 
Heat shock test 
For PVC outer sheath only 


18. 
Thermal stability test 
For PVC outer sheath only 


19. 
Oxygen index test 
For  PVC outer sheath only 


20. 
Smoke density test 
For PVC outer sheath only 


21. 
Acid gas generation test 
For PVC outer sheath only 


22 
Flammability test as per IEC-332 
Part-3 (Category -B) 
For completed cable only 


23 
Insulation resistance test (Volume Resistivity method) 


24 
High voltage test 


25. * 
Partial discharge test                             
For HT cables only 


26. * 
Bending test                                          



27. * 
Dielectric power factor test                     




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAG
E 79 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
8.0 
 


 
 
 
 
 
Sl 
Type Test 
Remarks 


 
a) As a function of voltage 



 
b) As a function of temperature 



28. * 
Heating cycle test                                   



29. * 
Impulse withstand test                            



* Not applicable for 3.3/3.3kV grade cables. 
CABLE DRUMS 
 (a) Cables shall be supplied in wooden or steel drums of heavy   construction. The surface 
of the drum and the outer most cable layer shall be covered with water proof cover. 
Both the ends of the cables shall be properly sealed with heat shrinkable PVC/ 
rubber caps secured by 'U' nails so as to eliminate ingress of water during 
transportation, storage and erection. However, For Single core cables upto 6 Sq. mm 
size, supplier can do alternative packaging of whole Drum/Spool to eliminate ingress 
of water during transportation, storage and erection. Wood preservative anti-termite 
treatment shall be applied to the entire drum. Wooden drums shall comply with IS: 
10418. 
Each drum shall carry manufacturer's name, purchaser's name, address and contract 
number, item number and type, size and length of cable and net gross weight 
stenciled on both sides of the drum. A tag containing same information shall be 
attached to the leading end of the cable. An arrow and suitable accompanying 
wording shall be marked on one end of the reel indicating the direction in which it 
should be rolled 
 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-4 
PAG
E 80 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
B-5 CABLE INSTALLATION METHODOLOGY  
CODES AND STANDARDS 
All standards, specifications and codes of practice referred to herein shall be the latest 
editions including all applicable official amendments and revisions as on date of opening 
of bid. In case of conflict between this specification and those (IS codes, standards, etc.) 
referred to herein, the former shall prevail. All work shall be carried out as per the 
following standards/ codes as applicable. 
	IS:513 	Cold rolled low carbon steel sheets and strips. 
	IS:802 	Code  of practice for the use of Structural Steel in 
Overhead Transmission Line Towers. 
	IS:1079 	Hot Rolled carbon steel sheet & strips 
	IS:1239 	Mild steel tubes, tubulars and other wrought steel fIttings 
IS:1255 Code of practice for installation and maintenance of power cables upto and 
including 33 KV rating 
IS:1367 Part-13 	Technical supply conditions for threaded Steel fasteners. (Hot 
dip galvanized coatings on threaded fasteners). 
IS:2147 Degree of protection provided by enclosures for low voltage switchgear and 
control gear 
IS:2309 Code of Practice for the protection of building and allied structures against 
lightning. 
IS:2629 	Recommended practice for hot dip galvanising of iron & steel 
	IS:2633 	Method for testing uniformity of coating on zinc coated 
articles. 
	IS:3043 	Code of practice for Earthing 
	IS:3063 	Fasteners single coil rectangular section spring washers. 
	IS:6745 	Methods for determination of mass of zinc coating on 
zinc coated iron & steel articles. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
81 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
IS:8308 	Compression type tubular in- line connectors for aluminium 
conductors of insulated cables 
	IS:8309 	Compression type tubular terminal ends for aluminium 
conductors of insulated cables. 
	IS:9537 	Conduits for electrical installation. 
IS:9595 Metal - arc welding of carbon and carbon manganese steels -  recommendations. 
	IS:13573 	Joints and terminations for polymeric cables for working 
voltages 	from 	6.6kv 	upto 	and 	including 	33kv 
performance requirements and type tests. 
	BS:476 	Fire tests on building materials and structures 
	IEEE:80 	IEEE guide for safety in AC substation grounding 
	IEEE:142 	Grounding of Industrial & commercial power systems 
DIN  46267 (Part-II) 	Non tension proof compression joints for  Aluminium 
conductors. 
DIN 46329 Cable lugs for compression connections, ring  type ,for Aluminium conductors 
	VDE 0278 	Tests on cable terminations and straight through joints 
	BS:6121 	Specification for mechanical Cable glands for elastomers 
and plastic insulated cables. 
	 	Indian Electricity Act. 
	 	Indian Electricity Rules. 
Equipment complying with other internationally accepted standards such as IEC, BS, 
DIN, USA, VDE, NEMA etc. will also be considered if they ensure performance and 
constructional features equivalent or superior to standards listed above. In such a case, the 
Bidder shall clearly indicate the standard(s) adopted, furnish a copy in English of the 
latest revision of the standards along with copies of all official amendments and revisions 
in force as on date of opening of bid and shall clearly bring out the salient features for 
comparison. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
82 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.0 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
3.0 
 
 
DESIGN AND CONSTRUCTIONAL FEATURE 
Inter Plant Cabling 
Interplant cabling for main routes shall be laid in Cable trenches/cable trays/buried/duct 
banks. In case of Duct banks, pull-pits shall be filled with sand and provided with a PCC 
covering. All buried cables shall be of armoured type. Bidder can propose overground 
cabling methodology (e.g. on RCC/concrete pedestals etc.). In such cases, the cables shall 
be UV-resistant supported by test reports. 
 
Cable Sizing Conditions  
All cables shall be suitably derated as per the laying conditions for carrying the required 
load current and fault current. For derating, the ambient temperature for directly buried 
cables shall be taken as 40° C and 50° C for cables laid in air.  
All XLPE cables shall be rated at 90° C conductor temperature for AC Voltage drop 
calculation and 80° C for DC Voltage calculation. However, for Voltage drop calculation 
in DC Cable, actual conductor temperature as per loading can be used 
Trenches 
PCC flooring of built up trenches shall be sloped for effective drainage with sump pits and 
sump pumps. 
General 
The cable slits to be used for motor/equipment power/control supply shall be sand filled & 
covered with PCC after cabling. 
Sizing criteria, derating factors for the cables shall be met as per respective chapters. 
However, for the power cables, the minimum conductor size shall be 6 sq.mm. for 
aluminum conductor and 2.5 sq.mm. for copper conductor cable.  
Conscious exceptions to the above guidelines may be accepted under special conditions 
but suitable measures should be taken at such location to: 
•	Meet all safety requirements. 
•	Safeguard against fire hazards, mechanical damage, flooding of water, oil 
accumulation, electrical faults/interferences, etc 
EQUIPMENT DESCRIPTION 
Cable trays, Fittings & Accessories 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
83 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
	 	a. 
 
	 	b. 
 
	 	c. 
Cable trays shall be ladder/perforated type as specified complete with matching fittings 
(like brackets, elbows, bends, reducers, tees, crosses, etc.) accessories (like side coupler 
plates, etc. and hardware (like bolts, nuts, washers, G.I. strap, hook etc.) as required. 
Cable tray shall be ladder type for power & control cables and perforated for 
instrumentation cables. 
Cable trays, fittings and accessories shall be fabricated out of rolled mild steel sheets free 
from flaws such as laminations, rolling marks, pitting etc. These (including hardware) 
shall be hot dip galvanized as per relevant IS. 
Cable trays shall have standard width of 150 mm, 300 mm & 600 mm and standard 
lengths of 2.5 meter. Thickness of mild steel sheets used for fabrication of cable trays and 
fittings shall be 2 mm. The thickness of side coupler plates shall be 3 mm. 
 Cable troughs shall be required for branching out few cables from main cable route. 
These shall be U-shaped, fabricated of mild steel sheets of thickness 2 mm and shall be 
hot dip galvanized as per relevant IS. Troughs shall be standard width of 50 mm & 75 
mm with depth of 25 mm 
Support System for Cable Trays 
Cable tray support system shall be pre-fabricated similar or equivalent to "Unistrut make". 
Support system for cable trays shall essentially comprise of the two components i.e. main 
support channel and cantilever arms. The main support channel shall be of two types : (i) 
C1:- having provision of  supporting cable trays on one side and (ii) C2:-having provision 
of  supporting cable trays on both sides. The support system shall be the type described 
hereunder: 
Cable supporting steel work for cable racks/cables shall comprise of various channel 
sections, cantilever arms, various brackets, clamps, floor plates, all hardwares such as 
lock washers, hexagon nuts, hexagon head bolt, support hooks, stud nuts, hexagon head 
screw, channel nut, channel nut with springs, fixing studs, etc.  
The system shall be designed such that it allows easy assembly at site by using bolting. 
All cable supporting steel work, hardware's fittings and accessories shall be prefabricated 
factory galvanized.            
The main support and cantilever arms shall be fixed at site using necessary brackets, 
clamps, fittings, bolts, nuts and other hardware etc. to form various arrangements required 
to support the cable trays. Welding of the components shall not be allowed. However, 
welding of the bracket (to which the main support 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
84 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
	 	d. 
 
	 	e.  
 
 
 
 
 
 
 
 
 
 
 . 
 
 
 
channel is bolted) to the overhead beams, structural steel, insert plates or reinforcement 
bars will be permitted. Any cutting or welding of the galvanized surface shall be brushed 
and red lead primer, oil primer & aluminum paint shall be applied 
All steel components, accessories, fittings and hardware shall be hot dip galvanized after 
completing welding, cutting, drilling and other machining operation. 
  Support system shall be able to withstand 
 
•	weight of the cable trays 
•	weight of the cables (75 Kg/Meter run of each cable tray)  
Concentrated load of 75 Kg between every support span.  Factor of safety of 
minimum 1.5 shall be considered. 
Pipes, Fittings & Accessories 
Pipes offered shall be complete with fittings and accessories (like tees, elbows, bends, 
check nuts, bushings, reducers, enlargers, coupling caps, nipples etc.) The size of the pipe 
shall be selected on the basis of maximum 40% fill criteria 
GI Pipes shall be of medium duty as per IS:1239 
Duct banks shall be High Density PE pipes encased in PCC (10% spare of each size, 
subject to minimum one) with suitable water-proof manholes. 
Hume pipes shall be NP3 type as per IS 458 
 Junction Boxes 
Junction Boxes with IP:55 degree of protection, shall comprise of a case with hinged door 
constructed from cold rolled sheet steel of thickness 2mm. Top of the boxes shall be 
arranged to slope towards rear of the box. Gland plate shall be 3mm thick sheet steel with 
neoprene/synthetic rubber gaskets. All junction boxes shall be of adequate strength and 
rigidity, hot dip galvanized as per relevant IS, and suitable for mounting on wall, 
columns, structures etc. The boxes shall include brackets, bolts, nuts, screws M8 earthing 
stud etc. required for installation.  
Terminal blocks shall be 1100V grade, 10Amps rated, made up of unbreakable polyamide 
6.6 grade. The terminals shall be screw type or screw-less (spring loaded) / cage clamp 
type with lugs. Marking on terminal strips shall correspond to the terminal numbering in 
wiring diagrams. All metal parts shall be of nonferrous material. In case of screw type 
terminals the screw shall be captive, preferably with screw locking design. All terminal 
blocks shall be suitable for terminating on each side two (2) nos. stranded copper 
conductors of size upto 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
85 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
2.5 sq mm each.  All internal wiring shall be of minimum 1.5 sq. mm cu. Conductor PVC 
wire. 
Terminations & Straight through Joints 
Termination and jointing kits for 33kV, 11kV, 6.6 kV and 3.3 kV grade XLPE insulated 
cables shall be of proven design and make which have already been extensively used and 
type tested. Termination kits and jointing kits shall be premoulded type, taped type or 
heat shrinkable type. 33kV, 11kV and 6.6 kV grade joints and terminations shall be type 
tested as per IS:13573. 3.3kV grade joints and terminations shall be type tested as per 
VDE0278. Critical components used in cable accessories shall be of tested and proven 
quality as per relevant product specification/ESI specification. Kit contents shall be 
supplied from the same source as were used for type testing. The kit shall be complete 
with the aluminium solderless crimping type cable lugs & ferrule as per DIN standard. 
Straight through joint and termination shall be capable of withstanding the fault level   for 
the system.  
1.1 KV grade Straight Through Joint shall be of proven design. Cable 
glands 
Cable shall be terminated using double compression type cable glands. Cable glands shall 
conform to BS:6121 and be of robust construction capable of clamping cable and cable 
armour (for armoured cables) firmly without injury to insulation. Cable glands shall be 
made of heavy duty brass machine finished and nickel chrome plated. Thickness of 
plating shall not be less than 10 micron. All washers and hardware shall also be made of 
brass with nickel chrome plating Rubber components shall be of neoprene or better 
synthetic material and of tested quality. Cable glands shall be suitable for the sizes of 
cable supplied/erected. 
Cable lugs/ferrules 
Cable lugs/ferrules for power cables shall be tinned copper solderless crimping type 
suitable for aluminium compacted conductor cables. Cable lugs and ferrules for control 
cables shall be tinned copper type. The cable lugs for control cables shall be provided 
with insulating sleeve and shall suit the type of terminals provided on the equipment. 
Cable lugs and ferrule shall conform to relevant standard 
Trefoil clamps 
Trefoil clamps for single core cables shall be pressure die cast aluminum or fibre glass or 
nylon and shall include necessary fixing accessories like G.I. nuts, bolts, 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
86 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
washers, etc. Trefoil clamps shall have adequate mechanical strength to withstand the 
forces generated by the peak value of maximum system short circuit current.  
Cable Clamps & Straps 
The cable clamps required to clamp multicore cables on vertical run shall be made up of 
Aluminium strip of 25x3 mm size. For clamping the multicore cables, self-locking, de-
interlocking type nylon clamps/straps shall be used. The clamps/straps shall have 
sufficient strength and shall not get affected by direct exposure to sun rays and outdoor 
environment 
Receptacles 
Receptacles boxes shall be fabricated out of MS sheet of 2mm thickness and hot dipped 
galvanized or of die-cast aluminium alloy of thickness not less than 2.5 mm. The boxes 
shall be provided with two nos. earthing terminals, gasket to achieve IP55 degree of 
protection, terminal blocks for loop-in loop-out for cable of specified sizes, mounting 
brackets suitable for surface mounting on wall/column/structure, gland plate etc. The ON-
OFF switch shall be rotary type heavy duty, double break,AC23 category, suitable for AC 
supply. Plug and Socket shall be shrouded Die-cast aluminium. Socket shall be provided 
with lid safety cover. Robust mechanical interlock shall be provided such that the switch 
can be put ON only when the plug is fully engaged and plug can be withdrawn only when 
the switch is in OFF position. Also cover can be opened only when the switch is in OFF 
position. Wiring shall be carried out with 1100 V grade PVC insulated stranded 
aluminium/copper wire of adequate size. The Terminal blocks shall be of 1100 V grade.  
The Terminal blocks shall be of 1100 V grade made up of unbreakable polymide 6.6 
grade with adequate current rating and size. The welding receptacles shall be provided 
with inbuilt ELCB rated for suitable mA sensitivity.                                                                                                                 
Galvanizing 
Galvanizing of steel components and accessories shall conform to IS:2629 , IS4759 & 
IS:2633. Additionally galvanizing shall be uniform, clean smooth, continuous and free 
from acid spots. 
The amount of zinc deposit over threaded portion of bolts, nuts, screws and washers shall 
be as per IS:1367 . The removal of extra zinc on threaded portion of components shall be 
carefully done to ensure that the threads shall have the required zinc coating on them as 
specified 
Welding 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
87 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
4.0 
 
 
 
 
 
 
 
 
 
 
 
 
The welding shall be carried out in accordance with IS:9595. All welding procedures and 
welders qualification shall also be followed strictly in line with IS:9595 
INSTALLATION 
Cable tray and Support System Installation 
Cables shall run in cable trays mounted horizontally or vertically on cable tray support 
system which in turn shall be supported from floor, ceiling, overhead structures, trestles, 
pipe racks, trenches or other building structures.  
Horizontally running cable trays shall be clamped by bolting to cantilever arms and 
vertically running cable trays shall be bolted to main support channel by suitable 
bracket/clamps on both top and bottom side rails at an interval of 2000 mm in general. 
For vertical cable risers/shafts cable trays shall be supported at an interval of 1000mm in 
general. Fixing of cable trays to cantilever arms or main support channel by welding shall 
not be accepted. Cable tray installation shall generally be carried out as per the approved 
guidelines/ drawings.  Vendor shall design the support system along with tray, spacing etc 
in line with relevant standard.  
The cantilever arms shall be positioned on the main support channel with a minimum 
vertical spacing of 300 mm unless otherwise indicated. 
The contractor shall fix the brackets/ clamps/ insert plates using anchor fasteners. 
Minimum size of anchor fasteners shall be M 8 X 50 and material shall be stainless steel 
grade 316 or better. Anchor fastener shall be fixed as recommended by manufacturer and 
as approved by site engineer. For brick wall suitable anchor fasteners shall be used as per 
the recommendations of manufacturer. Make of anchor fasteners subject to QA approval. 
All cable way sections shall have identification, designations as per cable way layout 
drawings and painted/stenciled at each end of cable way and where there is a branch 
connection to another cable way. Minimum height of letter shall be not less than 75 mm. 
For long lengths of trays, the identification shall be painted at every 10 meter. Risers shall 
additionally be painted/stenciled with identification numbers at every floor. 
In certain cases it may be necessary to site fabricate portions of trays, supports and other 
non standard bends where the normal prefabricated trays, supports and accessories may 
not be suitable. Fabricated sections of trays, supports and accessories to make the 
installation complete at site shall be neat in appearance and shall match with the 
prefabricated sections in the dimensions. They shall be 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
88 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
applied with one coat of red lead primer, one coat of oil primer followed by two finishing 
coats of aluminium paint. 
Conduits/Pipes/Ducts Installation 
The Contractor shall ensure for properly embedding conduit pipe sleeves wherever 
necessary for cabling work. All openings in the floor/ roof/ wall/ cable tunnel/ cable 
trenches made for conduit installation shall be sealed and made water proof by the 
Contractor either with any proven fire sealing system rated for one hour or Modular 
multi-diameter cable sealing system consisting of frames, blocks, Compression wedge 
and its accessories. The Cable sealing system should have been tested for fire insulation 
for min. 1 hr as per BS 476 and shall also provide water sealing. System shall be anti- 
rodent and anti- termite.    
GI pull wire of adequate size shall be laid in all conduits before installation. Metallic 
conduit runs at termination shall have two lock nuts wherever required for junction boxes 
etc. 
Conduit runs/sleeves shall be provided with PVC bushings having round edge at each 
end. All conduits/pipes shall have their ends closed by caps until cables are pulled. After 
cables are pulled, the ends of conduits/pipes shall be sealed with Glass wool/Cement 
Mortar/Putty to prevent entrance of moisture and foreign material 
Exposed conduit/pipe shall be adequately supported by racks, clamps, straps or by other 
approved means. Conduits /pipe support shall be installed square and true to line and 
grade with an average spacing between the supports as given below, unless specified 
otherwise 
	Conduit /pipe size (dia). 	Spacing 
	Upto 40 mm 	1 M 
	50 mm 	2.0 M 
	65-85 mm 	2.5 M 
	100 mm and above 	3.0 M 
For bending of conduits, bending machine shall be arranged at site by the contractor to 
facilitate cold bending. The bends formed shall be smooth. 
Junction Boxes Installation 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
89 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Junction boxes shall be mounted at a height of 1200mm above floor level or as specified 
in the drawings and shall be adequately supported/mounted on masonry wall by means of 
anchor fasteners/ expandable bolts or shall be mounted on an angle, plate or other 
structural supports fixed to floor, wall, ceiling or equipment foundations. 
Cable Installation 
Cable installation shall be carried out as per IS:1255 and other applicable standards.  
 
For Cable unloading, pulling etc following guidelines shall be followed in general :  
•	Cable drums shall be unloaded, handled and stored in an approved manner on hard 
and well drained surface so that they may not sink. In no case shall be drum be stored 
flat i.e. with flange horizontal. Rolling of drums shall be avoided as far as possible. 
For short distances, the drums may be rolled provided they are rolled slowly and in 
proper direction as marked on the drum. In absence of any indication, the drums may 
be rolled in the same direction as it was rolled during taking up the cables. For 
unreeling the cable, the drum shall be mounted on suitable jacks or on cable wheels 
and shall be rolled slowly so that cable comes out over the drum and not from below. 
All possible care shall be taken during unreeling and laying to avoid damage due to 
twist, kink or sharp bends. Cable ends shall be provided with sealed plastic caps to 
prevent damage and ingress of moisture. 
•	While laying cable, ground rollers shall be used at every 2 meter interval to avoid 
cable touching ground. The cables shall be pushed over the rollers by a gang of 
people positioned in between the rollers. Cables shall not be pulled from the end 
without having intermediate pushing arrangements. Pulling tension shall not exceed 
the values recommended by cable manufacturer. Selection of cable drums for each 
run shall be so planned so as to avoid using straight through joints. Care should be 
taken while laying the cables so as to avoid damage to cables. If any particular cable 
is damaged, the same shall be repaired or changed to the satisfaction of Project 
Manager. 
Cables shall be laid on cable trays strictly in line with cable schedule  
Power and control cables shall be laid on separate tiers in line with approved 
guidelines/drawings. The laying of different voltage grade cables shall be on different 
tiers according to the voltage grade of the cables. In horizontal tray stacks, H.T. cables 
shall be laid on topmost tier and cables of subsequent lower voltage grades on lower tiers 
of trays. Single core cable in trefoil formation shall be laid with a distance of four times 
the diameter of cable between trefoil center lines and clamped at every two meter. All 
multi core cables shall be laid in 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
90 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
touching formation. Power and control cables shall be secured fixed to trays/support with 
self-locking type nylon cable straps with de-interlocking facilities. For horizontal trays 
arrangements, multi core power cables and control cables shall be secured at every five 
meter interval. For vertical tray arrangement, individual multi core power cables and 
control cables shall be secured at every one meter by nylon cable strap. After completion 
of cable laying work in the particular vertical tray, all the control cables shall be binded to 
trays/supports by aluminium strips at every five meter interval and at every bend.  
Bending radii for cables shall be as per manufacturer's recommendations and IS: 1255. 
 Where cables cross roads/rail tracks, the cables shall be laid in hume pipe/ HDPE pipe. 
No joints shall be allowed in trip circuits, protection circuits and CT/PT circuits. Also 
joints in critical equipment in main plant area shall not be permitted. Vendor shall 
identify and accordingly procure the cable drum length.  
In each cable run some extra length shall be kept at suitable point to enable one LT/two 
HT straight through joints to made, should the cable develop fault at a later stage. Control 
cable termination inside equipment enclosure shall have sufficient lengths so that shifting 
of termination in terminal blocks can be done without requiring any splicing. 
Wherever few cables are branching out from main trunk route troughs shall be used. 
Wind loading shall be considered for designing support as well Cable trays wherever 
required. 
Where there is a considerable risk of steam, hot oil or mechanical damage cable routes 
shall be protected by barriers or enclosures. 
The installation work shall be carried out in a neat workman like manner & areas of work 
shall be cleaned of all scraps, water, etc. after the completion of work in each area every 
day. Contractor shall replace RCC/Steel trench covers after the Installation work in that 
particular area is completed or when further work is not likely to be taken up for some 
time. 
 
Separation 
At least 300mm clearance shall be provided between : 
	-  	HT power & LT power cables, 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
91 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
	 	   
 
 
 
	-  	LT power & LT control/instrumentation cables, 
Minimum number of spare cores required to be left for interconnection in control cables 
shall be as follows: 
 
	 	No. of cores in cable 	No. of spare cores 
	 	2C,3C 	NIL 
	 	5C 	1 
	 	7C-10C 	2 
	 	14C and above 	3 
Directly Buried Cables 
Cable trenches shall be constructed for directly buried cables. Construction of cable 
trench for cables shall include excavation, preparation of sieved sand bedding, riddled 
soil cover, supply and installation of  brick or concrete protective covers, back filling and 
compacting, supply and installation of route markers and joint markers. Laying of cables 
and providing protective covering shall be as per IS:1255.  
 
   RCC cable route and RCC joint markers shall be provided wherever required. The 
voltage grade of the higher voltage cables in route shall be engraved on the marker. 
Location of underground cable joints shall be indicated with cable marker with an 
additional inscription "Cable Joint". The marker shall project 150 mm above ground and 
shall be spaced at an interval of 30 meters and at every change in direction. They shall be 
located on both sides of road crossings and drain crossings. Top of cable marker/joint 
marker shall be sloped to avoid accumulation of water/dust on marker. 
Cable tags shall be provided on all cables at each end (just before entering the equipment 
enclosure), on both sides of a wall or floor crossing, on each duct/conduit entry, and at 
every 20 meters in cable tray/trench runs. Cable tags shall also be provided inside the 
switchgear, motor control centers, control and relay panels etc. where a number of cables 
enter together through a gland plate. Cable tag shall be of rectangular shape for power 
cables and control cables. Cable tag shall be of 2 mm thick aluminum with number 
punched on it and securely attached to the cable by not less than two turns of 20 SWG GI 
wire conforming to IS:280. Alternatively, the Contractor may also provide cable tags 
made of nylon, cable marking ties with cable number heat stamped on the cable tags 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
92 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
                    
 
 
 
 
 
 
 
 
 
 
 
While crossing the floors, unarmoured cables shall be protected in conduits upto a height 
of 500 mm from floor level if not laid in tray. 
  Cable Terminations & Connections 
The termination and connection of cables shall be done strictly in accordance with cable 
termination kit manufacturer'' instructions, drawings and/or as directed by Project 
Manager. Cable jointer shall be qualified to carryout satisfactory cable 
jointing/termination. Contractor shall furnish for review documentary 
evidence/experience reports of the jointers to be deployed at site. 
Work shall include all clamps, fittings etc. and clamping, fitting, fixing, plumbing, 
soldering, drilling, cutting, taping, preparation of cable end, crimping of lug, insulated 
sleeving over control cable lugs, heat shrinking (where applicable), connecting to cable 
terminal, shorting and grounding as required to complete the job to the satisfaction of the 
Project Manager. 
The equipment will be generally provided with undrilled gland plates for cables/conduit 
entry. The Contractor shall be responsible for punching of gland plates, painting and 
touching up. Holes shall not be made by gas cutting. The holes shall be true in shape. All 
cable entry points shall be sealed and made vermin and dust proof. Unused openings 
shall be effectively sealed by 2mm thick aluminium sheets. 
Control cable cores entering control panel/switchgear/MCC/miscellaneous panels shall 
be neatly bunched, clamped and tied with self-locking type nylon cable ties with de 
interlocking facility to keep them in position. 
All the cores of the control cable to be terminated shall have identification by providing 
ferrules at either end of the core, each ferrule shall be indelible, printed single tube 
ferrule and shall include the complete wire number and TB number as per the drawings. 
The ferrule shall fit tightly on the core. Spare cores shall have similar ferrules with suffix 
sp1, sp2, ---etc along with cable numbers and coiled up after end sealing. 
 
All cable terminations shall be appropriately tightened to ensure secure and reliable 
connections 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
93 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1. 
1.1. 
1.2. 
1.3. 
1.4. 
1.5. 
B-6 ENERGY MANAGEMENT SYSTEM AND 
SCADA 
GENERAL 
Energy Management System (EMS) system of individual plants shall be a PLC/DCS 
based for real time monitoring, operation, control, reliable & efficient operation and 
optimization of performance of the BESS Plant. SCADA system shall be part of EMS 
system. EMS shall be able to acquire real time data of various equipment of BESS 
system, have in built logic/programming to monitor, control, and optimize the 
performance of BESS as per specification. 
Also, parameter visualization at 100% capacity level is also required for performance 
measurement of total BESS Plant. 
Suitable provision Remote control and monitoring facility EMS should be provided in 
addition to local control and monitoring so that all trouble-shooting and subsequent 
action can be taken from NTPC REL corporate center. Necessary software at remote 
and local end shall be under scope of Bidder. 
Contractor shall provide complete EMS system with all accessories, auxiliaries and 
associated equipment and cables for the safe, efficient and reliable operation of entire 
BESS Plant and its auxiliary systems. Contractor shall include in his proposal all the 
Industrial Grade Hardware, Software, Panels, Power Supply, HMI, Laser Printer, 
Gateway, Networking equipment and associated Cable etc. needed for the 
completeness even if the same are not specifically appearing in these specifications. 
EMS system includes the supply and integration of redundant Power Quality Meters 
(02 nos) at suitable points. Interconnection with optical fiber communication cables 
through IEC 61850 to EMS shall also be in Bidder's scope. Also Supply of necessary 
switches at HT switchgear and communication cable from EMS to individual 
numerical relays and its integration with required accessories is under Bidder's scope.  
i.	EMS System shall have the provision to perform the functions as outlined in 
chapter 2-A: 
ii.	Remote control of all the HT Breakers (in scope of BESS Package) either in hard 
or soft signal 
iii.	Remote control of PCS active and reactive power as per requirement mentioned in 
respective chapter. 
iv.	SCADA shall also be able to acquire, display and store real time data, status and 
alarm signal from following equipment included but not limited to as required or 
offered under the scope of this specification: 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
94 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.6. 
a)	Battery containers with Aux system and BMS 
b)	All the HT Switchgear/RMU equipment                      c 
c)	PCS duty Transformers 
d)	Incomer and bus coupler breaker of LT Panel. 
e)	Power conditioning System (PCS) 
f)	UPS and Battery charger as per requirement/ Auxiliary supply systems 
g)	TEM/ABT/MFM meter, numerical relay, fire alarm panel, GPS time 
synchronization unit and Aux. transformers. 
h)	SCADA Hardware, Accessories and Communication link 
i)	Any other equipment required to complete monitoring of BESS pant upto 
33kV level. 
v.	Display of status of major equipment in Single Line/Mimic Diagram. Mimic 
Diagram colour shall comply to IS 11954: Guide for colour coding of electrical 
mimic diagrams. 
vi.	Display and storage of derived/calculated/integrated values. 
vii.	Generate, store and retrieve user configurable periodic reports. EMS/SCADA 
shall have facility to generate report in MS Excel file type. viii. Remote 
monitoring of essential parameters of plant on the web using popular web 
browser without requirement of additional software. Same shall be authorised 
with user id and password using standard modem. User ID and password for 
remote view can only be changed by EMS/SCADA Administrator. Internet 
connection for transferring data to web shall be taken by Contractor in the name 
of NTPC REL/NTPC REL Site for O & M period. 
Please refer Chapter-2-A for Nos. of Web Client Licenses for remote monitoring, 
Nos. of OWS/EWS/Historian with location. 
ix. Performing self-monitoring and diagnostic functions 
The contractor shall provide at least one GPS clock at each  Plant, which shall be 
synchronized with the SCADA/EMS system. All devices having real-time clock 
(RTC) with time synchronization facility and are communicating with BESS 
EMS/SCADA shall be synchronized with GPS Clock through SCADA or directly 
with GPS Clock. The technical details of GPS have been specified elsewhere in the 
specification 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
95 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.7. 
1.8. 
1.9. 
1.10. 
1.11. 
1.12. 
Type of signal from equipment (Hard wired or Soft) shall be as per specification of 
the equipment mentioned in the respective chapter and approved during detail 
engineering. 
SCADA shall provide real time performance monitoring according to IEC 61724 
standard. In case of conflict between this specification and those (IS codes, standards, 
etc.) referred to herein, the former shall prevail. 
The control system shall provide safe operation under all plant disturbances and on 
component failure so that under no condition the safety of plant, personnel or 
equipment is affected. Control system shall be designed to prevent abnormal swings 
due to loss of Control System power supply, failure of any Control System 
component, open circuit/short circuit. On any of these failures the controlled 
equipment/parameter shall either remain in last position before failure or shall come to 
fully open/close or on/off state as required for the safety of plant/personnel/equipment 
and as finalized during detailed engineering. System shall be designed such that there 
will be no upset when power is restored. These operation shall be demonstrated by 
vendor during Factory Accepted Test (FAT) in the presence of NTPC REL 
Representative. 
All the power supply module, Ethernet switches and network accessories for non- air 
conditioned area shall be suitable for operating in ambient temperature of 50 Deg C 
minimum. 
Power plant controller (PPC) shall be provided with two processors (main processing 
unit and memories), one for normal operation and one as hot standby. In case of 
failure of working PPC processor, there shall be an appropriate alarm and 
simultaneously the hot standby PPC processor shall take over the plant control 
function automatically. The transfer from main processor to standby processor shall 
be totally bump less and shall not cause any plant disturbance whatsoever. It shall be 
possible to keep any of the PPC processors as master and other as standby. The 
standby processor shall be updated in line with the changes made in working 
processor. The BESS plant SCADA and PPC networks shall be suitably designed, so 
that PPC shall directly and independently able to control the individual PCS. Detailed 
control logic in the PPC shall be finalized during detailed engineering stage as per 
grid requirement to support voltage and frequency with suitable droop characteristic 
as per CEA standard. 
Performance Monitoring :- 
As part of the performance monitoring, the following shall be carried out: 
a) The Contractor must install necessary equipment to continuously measure BESS 
operating parameters (including but not limited to voltage, current, ambient conditions 
etc.) as well as energy input into and energy output from the BESS along with 
Metering arrangement in accordance with 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
96 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2. 
2.1. 
extant regulations. They will be required to submit this data to Employer, CTUIL and 
Grid -India on line and/or through a report on regular basis every month for the entire 
duration of contract. 
b)	The plant SCADA should be OPC version 2.0a (or a later version including OPC 
UA) compliant and implement appropriate OPC-DA server as per the specification of 
OPC Foundation. All data should be accessible through this OPC server for providing 
real time online data (BESS parameters) to MNRE. This time series data shall be 
available from the Project SCADA system to facilitate monitoring and should include 
among others as stated before, below parameters to facilitate daily, monthly and 
annual Report for performance monitoring. 
c)	Web-based monitoring should be available, which should not be machine 
dependent. The web-based monitoring should provide the same screens as available in 
the plant. Also, it should be possible to download reports from a remote web-client in 
PDF or Excel format. 
SCADA CONTROLLER SYSTEM: 
The redundant controller of SCADA/EMS/PPC at control room shall be of PLC/DCS 
based as per specification given hereunder. For other locations such as 
Inverter/Battery containers Room, PLC/ IO modules/RTUs are acceptable. 
Main control room SCADA shall have the following feature: 
i.	Facility for implementation of all logic functions for control, protection and 
annunciation of the equipment and systems. 
ii.	Main control room SCADA shall be provided with two processors (main processing 
unit and memories), one for normal operation and one as hot standby. In case of 
failure of working processor, there shall be an appropriate alarm and simultaneously 
the hot standby processor shall take over the complete plant operation 
automatically. The transfer from main processor to standby processor shall be 
totally bump less and shall not cause any plant disturbance whatsoever. In the event 
of both processors failing, the system shall revert to fail safe mode. It shall be 
possible to keep any of the processors as master and other as standby. The standby 
processor shall be updated in line with the changes made in working processor. 
iii.	The memory shall be field expandable. The memory capacity shall be sufficient for 
the complete system operation and have a capability for at least 20% expansion in 
future. Programmed operating sequences and criteria shall be stored in nonvolatile 
semiconductor memories like EPROM. All 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
97 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
dynamic memories shall be provided with buffer battery backup for at least 360 hours. 
The batteries shall be lithium or Ni-Cd type. 
iv. A forcing facility shall be provided for changing the states of inputs and outputs, timers 
and flags to facilitate fault finding and other testing requirements. It shall be possible 
to display the signal flow during operation of the program. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
98 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3. 
DATA COMMUNICATION SYSTEM (DCS) 
The Data Communication System shall include a redundant Main System Bus with hot 
back-up. Other applicable bus systems like cubicle bus, local bus, I/O bus etc shall be 
redundant except for backplane buses which can be nonredundant. 
The DCS shall have the following minimum features: 
i)	Redundant communication controllers shall be provided to handle the 
communication between I/O Modules (including remote I/O) and PLCs and between 
PLCs and operator work station. 
ii)	The design shall be such as to minimize interruption of signals. It shall ensure that 
a single failure anywhere in the media shall cause no more than a single message to be 
disrupted and that message shall automatically be retransmitted. Any failure or physical 
removal of any station/module connected to the system bus shall not result in loss of 
any communication function to and from any other station/module. 
iii)	If the system bus requires a master bus controller philosophy, it shall employ 
redundant master bus controller with automatic switchover facility 
iv)	Built-in diagnostics shall be provided for easy fault detection. Communication 
error detection and correction facility (ECC) shall be provided at all levels of 
communication. Failure of one bus and changeover to the standby system bus shall be 
automatic and completely bump less and the same shall be suitably alarmed/logged. 
v)	The design and installation of the system bus shall take care of the environmental 
conditions as applicable. 
vi)	Data transmitting speed shall be sufficient to meet the responses of the system in 
terms of displays, control etc. plus 25% spare capacity shall be available for future 
expansion vii) Cat 6 UTP or fiber optic cables shall be employed. 
viii)	The Contractor shall furnish details regarding the communication system like 
communication protocol, bus utilization calculations etc. 
ix)	Contractor shall setup Gigabit Ethernet based Plant Local Area Network (LAN) to 
connect to different communication nodes at Inverter /Switchgear location etc. with 
redundant backbone using ring or better topology. Each 
Modbus cable shall be provided with Surge protection device at SCADA Panel 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
99 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
End. Specification of OFC and Modbus cable has been given elsewhere in this 
specification. 
x) Provision of monitoring and event data via the communication interface shall adhere 
to DNP3 AN2011-001 / IEC 61850 to the extent possible and capture at least the 
following data points: 
•	Frequency at the AC bus 
•	AC real power 
•	Power factor 
•	Real energy delivered 
•	Real energy received 
•	Auxiliary power 
•	Auxiliary energy 
•	DC power 
•	DC voltage 
•	DC current 
•	Phase A voltage 
•	Phase A angle 
•	Phase B voltage 
•	Phase B angle 
•	Phase C voltage 
•	Phase C angle 
•	Battery state of charge 
•	Battery string currents • Battery temperature xi) 	The DAS shall provide unsolicited 
message capability for reporting critical 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
100 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4. 
alarms. The Contractor and the Employer will agree on a list of alarms that are reported 
the instant they are detected. However, a minimum of following parameters shall be 
displayed on BESS local control panel, console, or SCADA computer: 
•	Main temperature Alarm (on system temperature exceeding a predetermined 
threshold) 
•	Smoke/fire Alarm (on system detection of smoke/fire) 
•	DC leakage current (battery leakage current to ground exceeding a predetermined 
threshold) 
•	Breaker status (connect/disconnect switch) 
•	AC voltage OK (system ac voltage exceeding a predetermined threshold) 
•	Battery temperature alarm (battery temperature exceeding a predetermined 
threshold) 
•	Synchronization error shutdown 
•	PCS fault 
•	Weak Unit Battery Alarm 
•	AC system fault 
•	Control logic problem (problem with the BESS control logic) 
•	DC fuse blown 
•	Container door open (BESS container door opening) 
HUMAN MACHINE INTERFACE SYSTEM (HMIS) 
i.	HMIS configured around latest state-of-the art servers/Workstations with open 
architecture supporting OPC /TCP/IP protocols, etc. 
ii.	The SCADA shall be OPC version 2.05a compliant and implement a OPC- UA  
server as per the specification of OPC Foundation. All data should be accessible 
through this OPC server. 
iii.	For communicating the generation data of plant in NTPC REL, the SCADA system 
shall be interfaced/ connected with PI server of NTPC REL on OPC Protocol. The 
details of NTPC REL PI server shall be furnished during the 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
101 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
detailed engineering. 
iv.	Graphical Interface Unit (GIU) / Operator work station (OWS) shall perform 
control, monitoring and operation (as applicable) for plant equipment's connected 
with SCADA system. 
v.	Engineering workstation (EWS) shall work as a programming station both for 
controller and SCADA. It shall be possible to use same EWS as programming 
station and the Human Machine Interface System. 
vi.	SCADA System shall be provided with redundant OWS. Operator shall be able to 
access all control/information related data under all operating conditions including 
a single processor and computer failure/hardware failure at Control room in the 
HMIS. 
vii.	In addition to a desktop based EWS, vendor shall also provide dedicated portable 
(laptop) based EWS. 
viii.	All frequently called important functions including major displays shall be 
assigned to dedicated function keys on a soft keyboard for the convenience of the 
operator for quick access to displays & other operator functions. 
ix.	The mimic shall be configured on the HMI and it shall be possible to control, 
monitor and operate the plant from the same. 
x.	The SCADA System shall have ability to perform operator functions for each OWS 
/ GIU as a minimum, include Control System operation (A/M selection, 
raise/lower, set point/bias change, on/off, open/close operation, mode/device 
selection, bypassing criteria, sequence auto, start/stop selection, drive auto 
selection, local-remote/other multi-position selection etc.); alarm acknowledge; call 
all kind of displays, logs, summaries, calculation results, etc.; printing of logs & 
reports; retrieval of historical data; and any other functions required for smooth 
operation, control & management of information as finalized during detailed 
engineering. 
xi.	The display selection process shall be optimized so that the desired display can be 
selected with the minimum no. of operations. Navigation from one display to any 
other should be possible efficiently through paging soft keys as well as through 
targets defined on the displays. There should be no limitation on number of such 
targets. 
xii.	The display selection process shall be optimized so that the desired display can be 
selected with the minimum no. of operations. Navigation from one display to any 
other should be possible efficiently through paging soft keys as well as through 
targets defined on the displays. There should be no limitation on number of such 
targets. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
102 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
5. 
xiii.	The system shall have built-in safety features that will allow/disallow certain 
functions and entry fields within a function to be under password control to protect 
against inadvertent and unauthorized use of these functions. Assignment of 
allowable functions and entry fields shall be on the basis of user profile. The 
system security shall contain various user levels with specific rights as finalized by 
the Employer during detailed engineering. However, no. of user levels, no. of users 
in a level and rights for each level shall be changeable by the programmer 
(Administrator). 
xiv.	Wherever Graphical Interface Unit is envisaged, it shall meet the minimum 
functional requirements of monitoring, operating & controlling the process and 
displaying information related to process locally. GIU shall be provided with TFT 
active matrix or LED display and keypad for operation. GIU shall be ruggedly 
designed to withstand hard environments like high temperature, shock and 
vibration. 
xv.	Bidder has to provide suitable hardware DMZ network firewall to restrict 
unauthorized access to HMI/ SCADA system. Details specification of hardware 
firewall is provided elsewhere in the specification. 
xvi.	SCADA shall have facility to provide real time reporting of alarms and statistical 
data through SMS and e-mails. 
xvii.	Programming of the PLC Processor/controller as well as programming of HMIS 
shall be user friendly with graphical user interface and shall not require knowledge 
of any specialized language. 
xviii.	The programming of HMIS (like development and modification of data base, 
mimics, logs / reports, HSR functionalities etc.) shall also be possible through user-
friendly menus etc. 
xix.	All programming functionalities shall be password protected to avoid unauthorized 
modification. 
PROGRAMMING FUNCTIONALITIES 
Programming of the PLC Processor/controller as well as programming of HMIS 
shall be user friendly with graphical user interface and shall not require 
knowledge of any specialized language. For example, the programming of PLC 
shall use either of the following: 
 
-	Flow-chart or block logic representing the instructions graphically 
-	Ladder diagrams 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
103 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
6. 
The programming of HMIS (like development and modification of data base, 
mimics, logs / reports, HSR functionalities etc.) shall also be possible through 
user-friendly menus etc. 
 
All programming functionalities shall be password protected to avoid 
unauthorized modification. 
 
SOFTWARE REQUIREMENT 
i.	All necessary software required for implementation of control logic, operator station 
displays / logs, storage & retrieval and other functional requirement shall be 
provided. The programs shall include high level languages as far as possible. The 
contractor shall provide sufficient documentation and program listing so that it is 
possible for the Employer to carry out modification at a later date. 
ii.	The Contractor shall provide all software required by the system for meeting the 
intent and functional/parametric requirements of the specification. 
iii.	Industry standard operating system like WINDOWS (latest version) etc. to ensure 
openness and connectivity with other system in industry. 
iv.	SCADA system shall include the following standard protocols as a minimum: 
a)	Modbus (TCP/IP, RTU, ASCII). 
b)	Sub Station Protocol (IEC-61850 and IEC 60870 -5-101/104). 
 
Any other protocol on which the offered equipment (by Contractor) will communicate 
with SCADA 
v.	The system shall have user friendly programming language & graphic user interface. 
vi.	All system related software including Real Time Operating System, File management 
software, screen editor, database management software, On line diagnostics/debug 
software, peripheral drivers software and latest versions of standard PC-based 
software, Antivirus software and latest WINDOWS based packages (MS Word, 
Excel and PowerPoint) etc. and any other standard language offered shall be 
furnished as a minimum. 
vii.	All application software for SCADA system functioning like input scanning, 
acquisition, conditioning processing, control and communication and 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
104 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7. 
8. 
software for operator interface of monitors, displays, trends, curves, bar charts etc. 
Historical storage and retrieval utility, and alarm functions shall be provided. 
viii.	The Contractor shall provide software locks and passwords to Employer's 
engineers at site for all operating & application software so that Employer's 
engineers can take backup of these software and are able to do modifications at site. 
ix.	The Contractor shall provide software license for all software being used in 
Contractor's System. The software licenses shall be provided for the project (e.g. 
organization or site license) and shall not be hardware/machinespecific. That is, if 
any hardware/machine is upgraded or changed, the same license shall hold good 
and it shall not be necessary for Employer to seek a new license/renew license due 
to up gradation/change of hardware/machine in Contractor's System at site. All 
licenses shall be valid for the continuous service life of the plant. 
x.	All the SCADA Software with license Key shall be handed over to NTPC REL on 
the DVD/CD media. All the hardware and software shall be licensed to NTPC 
REL. 
PARAMETRIC REQUIREMENTS 
The control system shall be designed such that under worst case loading conditions 
the response time shall not be worse than the following:- 
i) On/Off Command:- The response time for screen update after the execution of the 
control command from the time the command is issued shall be one second (excluding 
the drive actuation time). ii) Adjustment Command:- 0.5 to 1 second. 
iii)	On screen Updating and All Control related displays:- 1 second. 
iv)	Bar Chart displays, Plant Mimic displays, Group review displays, X-T Plot 
Displays and Plant Summary Displays :- 1 to 2 seconds. 
v)	All the Analog data shall be scanned at the resolution of 1(one) second and 
refreshed on screen however, recording of data shall be as finalized during detail 
engineering 
INPUT/OUTPUT MODULES 
i) The SCADA system should be designed according to the location of the input/output 
cabinets as specified. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
105 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
                     
                    
         
         
ii)	Input Output modules, as required in the Control System for all type of field input 
signals (4-20 mA, non-changeover/change over type of contact inputs etc.) and 
outputs from the control system (non changeover/change over type of contact, 
output signals for energizing interface relays at suitable DC voltage as decided 
during detail engineering, 4-20 mA output etc.) are to be provided by the 
Contractor. 
iii)	Electrical isolation of 1.5kV with optical couplers between the plant input/output 
and controller shall be provided on the I/O cards. The isolation shall ensure that any 
inadvertent voltage or voltage spikes (as may be encountered in a plant of this 
nature) shall not damage or mal- operate the internal processing equipment. 
iv)	The Input/output system shall facilitate modular expansion in fixed stages. The 
individual input/output cards shall incorporate indications on the module front 
panels for displaying individual signal status. 
v)	Individually fused output circuits with the blower fuse indicator shall be provided. 
All input/output points shall be provided with status indicator. 
vi)	The I/O Module shall have the following features: 
a)	Power supply monitoring 
b)	Contact bounce filtering 
c)	Optical isolation between input and output signals with the internal circuits. 
d)	In case of power supply failure or hardware fault, the critical outputs shall be 
automatically switched to the fail-safe mode. The fail-safe mode shall be finalized 
during detailed engineering. 
vii)	Binary Output modules shall be rated to switch ON/OFF coupling relays of 
approx. 3 VA. Analog output modules shall be able to drive a load impedance of 
500 Ohms minimum. 
viii)	Electrical isolation of 1.5kV with optical couplers between the plant input/output 
and controller shall be provided on the I/O cards. The isolation shall ensure that 
any inadvertent voltage or voltage spikes (as may be encountered in a plant of this 
nature) shall not damage or mal- operate the internal processing equipment. 
ix)	Requirement of Nos. of channel in each type of Module (Analog Input, Analog 
Output, Binary Input, Binary Output, RTD) and Modbus link at Inverter and main 
control room shall be calculated based on the Input/output signal list to be 
submitted by the contractor for approval during detail engineering 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
106 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
9. 
            
 
             
 
            
 
            
 
                    
            
    
10. 
 
 SYSTEM SPARE CAPACITY 
Over and above the equipment and accessories required to meet the fully implemented 
system as per specification requirements, Control System shall have spare capacity 
and necessary hardware/ equipment/ accessories to meet following requirement for 
future expansion at site. 
 
i)	10 % spare channels in input/output modules fully wired up to cabinets TB. 
ii)	Wired-in "usable" space for 10% modules in each of the system cabinets for 
mounting electronic modules wired up to corresponding spare terminals in system 
cabinets. 
iii)	Empty slots between individual modules/group of modules, kept for ease in 
maintenance or for heat dissipation requirement as per standard practice of Contractor 
shall not be considered as wired-in "usable" space for I/O modules. 
iv)	Terminal assemblies (if any in the offered system), corresponding to the I/O modules 
shall be provided for above mentioned 10 % blank space 
v)	Each processor / controller shall have 20% spare functional capacity to implement 
additional function blocks, over and above implemented logic/ loops. Further, each 
processor / controller shall have spare capacity to handle minimum 20% additional 
inputs/ outputs of each type including above specified spare requirements, over and 
above implemented capacity. Each of the corresponding communication controllers 
shall also have same spare capacity as that of processor/controller. 
vi)	The Data communication system shall have the capacity to handle the additions 
mentioned above 
vii)	Ten (10) percent spare relays of each type and rating mounted and wired in cabinets 
TB. All contacts of relays shall be terminated in terminal blocks of cabinets. 
viii)	The spare capacity as specified above shall be uniformly distributed       throughout 
all cubicles. The system design shall ensure that above mentioned additions shall not 
require any additional controller/processor/ peripheral drivers in the system delivered 
at site. Further, these additions shall not deteriorate the system response time / duty 
cycle, etc. from those stipulated under this specification. 
OPERATOR INTERFACE DISPLAYS/LOGS/REPORTS 
	i) 	 Suitable Operator Interface Displays/Logs/Reports for control operation & 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
107 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
11. 
monitoring shall be provided. The details shall be finalized during detailed 
Engineering stage. 
	ii) 	Minimum quantities shall be as follows:- 
Various displays on the OWS shall as a minimum include P&ID displays or mimic, 
bar chart displays, X-Y & X-T plot (trend) displays, operator guidance message 
displays, group displays, plant start-up/shutdown message displays, system status 
displays etc. Number of displays and the exact functionality shall be on as required 
basis and as finalized during detailed engineering subject to the minimum quantities 
as given in subsequent clauses. For X-T & X-Y plots, the facility of providing a 
background grid on operator request shall be variable with adequate no. of divisions 
in both coordinates. 
                The minimum quantity of major types of displays per unit shall be as follows:          
Sl 
Display 
Minimum Qty for 
Plant capacity of 50 
MW or Less 
Additional Qty for 
each 10 MW or part 
above 50 MW 
a) 
Control displays (group/sub- 
group/ sequence/loop) 
(On as reqd. basis 
	subject 	to 	100 
minimum) 
(On as reqd. basis 
subject to 100 
minimum) 
b) 
P&ID/ mimic display 
25 
5 
c) 
X-Y Plot (with 
superimposed operating 
curves + using user 
selectable stored data) 
25+25 
5+5 
d) 
Group displays 
30 
5 
e) 
Operator guidance message 
20 
NIL 
f) 
System status & other 
diagnostic display 
on as required basis 
on as required basis 
 The assignment for the above will be done by the contractor as per the requirement of 
operation of contractor's system as well as for maintenance. The balance displays shall 
be left as spare for future modification/addition. 
 HISTORICAL STORAGE AND RETRIEVAL SYSTEM (HSRS) 
i) The HSRS shall collect, store and process system data from MMIPIS data base. The 
data shall be saved online on hard disk and automatically 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
108 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
transferred to non-erasable long term storage media once in every 30 Days 
periodically for long term storage. Provision shall be made to notify the operator when 
hard disk is certain percentage full. 
ii)	The data to be stored in the above system shall include alarm and event list, periodic 
plant data, selected logs/reports. 
iii)	The system shall provide user-friendly operator functions to retrieve the data from 
historical storage. It shall be possible to retrieve the selected data on OWS in form of 
trend/report by specifying date, time & period. Further, suitable index files/directories 
shall also be provided to facilitate the same. iv) In addition to above, the system shall 
also have facility to store & retrieve important plant data for a very long duration on 
portable external long term storage media. Bidder shall provide two numbers of 
portable external hard drive of 2TB each. 
vi) For long term plant performance analysis, the following plant data as a minimum with 
time stamping and interval as indicated in below table but not limited to shall be 
stored daily on historian. 
Important plant data for a very long duration (plant life) Storage on Historian 
 
Sl. 
Parameter 
Time Interval 
1 
Power Conditioning System (PCSs):- 
DC Voltage, DC Power, DC Current,, AC Active & Reactive 
Power, Power factor, AC Current & Voltage, 
Energy, PCS room  temp, PCS Cabinet temp and Modules 
Temp 
1 (One) Minute 
2 
MFM, Energy meter and Numerical Relay data:- Active & 
Reactive Power, Energy (day), Current and Voltage 
1 (One) Minute 
3 
Export feeder/s Energy Meter Data:- 
Active & Reactive Power, Energy import and export, Current 
and Voltage and Grid Frequency. 
1 (One) Minute 
4 
Daily energy export from each PCS 
24 (Twenty 
Four) Hours 
5 
Total sum of daily energy export from all PCS 
24 (Twenty 
Four) Hours 
6 
BESS Parameter for different application function assessment: 
(i)	Active & Reactive Power for solar feeders, grid feeders, 
BESS feeders (33kV level) 
(ii)	SPV 30Minutes moving average value. 
(iii)	Reference Target Active & Reactive power 
1(one ) second 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
109 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
   
12. 
                   
7 
BESS Battery Voltage, SOC (upto Module and String level) 
and other Important Battery and BMS data. 
1(one ) second 
 
Any other parameter as per NTPC REL requirement 
 
SCADA PANEL/CABINET/CONTROL DESK/FURNITURE 
    
i)	The SCADA cabinets shall be IP-42 protection class. 
ii)	The Contractor shall ensure that the packaging density of equipment in these 
cabinets is not excessive and abnormal temperature rise, above the cabinet 
temperature during normal operation or air-conditioning failure, is prevented by 
careful design. The Contractor shall ensure that the temperature rise is limited to 10 
deg. C above ambient and is well within the safe limits for system components even 
under the worst condition and specification requirements for remote I/O cabinets. 
Ventilation blowers shall be furnished as required by the equipment design and shall 
be sound proof to the maximum feasible extent. If blowers are required for 
satisfactory system operation, dual blowers with blower failure alarm shall be 
provided in each cabinet with proper. Suitable louvers with wire mesh shall be 
provided on the cabinet. 
iii)	The cabinets shall be designed for front access to system modules and rear access to 
wiring and shall be designed for bottom entry of the cables for Main control room. 
iv)	The cabinets shall be totally enclosed, free standing type and shall be constructed 
with minimum 2 mm thick steel plate frame and 1.6 mm thick CRCA steel sheet or 
as per supplier's standard practice for similar applications, preferred height of the 
cabinet shall not higher than 2200mm. The cabinets shall be equipped with full 
height front and rear doors. The floor mounting arrangement for other cabinets shall 
be as required by the Employer and shall be furnished by the Contractor during 
detailed engineering. Wall mounted cabinet is acceptable for Inverter room/sub- 
pooling switchgear. 
v)	Cabinet doors shall be hinged and shall have turned back edges and additional 
braking where required ensuring rigidity. Hinges shall be of concealed type. Door 
latches shall be of three-point type to assure tight closing. Detachable lifting eyes or 
angles shall be furnished at the top of each separately shipped section and all 
necessary provisions shall be made to facilitate handling without damage. Front and 
rear doors shall be provided 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
110 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
with locking arrangements with a master key for all cabinets. If width of a cabinet is 
more than 800 mm, double doors shall be provided. 
vi) Two spray coats of inhibitive epoxy primer-surface shall be applied to all exterior 
and interior surfaces. A minimum of 2 spray coats of final finish colour shall be 
applied to all surfaces. The final finished thickness of paint film on steel shall not be 
less than 65-75 micron for sheet thickness of 2 mm and 50 microns for sheet 
thickness of 1.6 mm. The Preferable finish colors for exterior and interior surfaces 
shall conform to following shades: 
•	Exterior:- As per RAL 9002 ( End panel sides RAL 5012), 
•	Interior:- Same as above 
Paint films which show sags, checks or other imperfections shall not be acceptable. 
As an alternative, single coat of anodic dipcoat primer along with single textured 
powder coating with epoxy polyester meeting the thickness requirement is also 
acceptable. 
 
vii)	Control desk shall be free standing table top type with doors at the back and shall 
be constructed of 2 mm thick CRCA steel plates. A 19 mm thick wooden top shall 
be provided on the desk to keep the monitors at top and computers inside. Control 
desk shall consist of vertical, horizontal and base supports with their coverings for 
work surface, keyboard trays, mouse pads, monitor shelf and concealed cable and 
wire way management, perforated trays with covers in both horizontal and vertical 
directions. ASCII Keyboard shall be capable of being pulled out through a tray. 
 
viii)	Contractor shall provide the two power supply feeders (DC supply or UPS AC) and 
one raw supply feeder of suitable rating to cater all the load requirements of 
SCADA panel/cabinet/control desk. System remain in service in case of single 
power supply failure/power supply module failure. Suitable alarm shall be 
generated in case of any power supply failure. 
ix)	The cabling / wiring between OWS & CPU'S, power supply cables etc. shall be 
aesthetically routed and concealed from view. 
x)	Chairs - Industry standard revolving chairs with wheels and with provision for 
adjustment of height (hydraulically/gas lift) shall be provided for the operators and 
other personnel in control room area. These shall be designed for sitting for long 
duration such that these are comfortable for the back. Arm-rests in one piece shall 
be of poly-urethane and twin wheel castor of glass filled nylon. 
xi)	One Printer Table made of Laminated Wood or Heavy Duty MDF shall be 
provided for printer. 
xii)	All the furniture shall be of reputed make (Godrej or Equivalent). 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
111 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
13. 
                
                
 HMIPIS HARDWARE 
i)	The HMIPIS as specified shall be based on latest state of the art 
Workstations and Servers and technology suitable for industrial application & 
power plant environment. 
ii)	The Workstation/Servers employed for HMIPIS implementation shall be 
redundant based on industry standard hardware and software which will ensure 
easy connectivity with other systems and portability of Employer developed and 
third party software. 
iii)	Redundant sets of communication controllers shall be provided to handle all the 
communication between the HMIPIS and redundant system bus and to ensure 
specified system response time and parametric requirements. Each communication 
controller shall have message checking facility.  Power Fail Auto Restart (PFAR) 
facility with automatic time update shall be provided. 
iv)	All the peripherals shall conform to the following minimum requirement but the 
exact make & model shall be as approved by Employer during detailed 
engineering. The LAN to be provided under HMIPIS shall support TCP/IP 
protocol (Ethernet connectivity) with OPC RDI for interface with PLCs/other 
systems and shall have data communication speed of min. 100 MBPS. All network 
components of LAN and Workstations shall be compatible to the LAN, without 
degrading its performance. 
     Engineering Workstations/ Operator Workstations/ Historian/ Portable EWS 
SI 
No. 
Features 
Industrial Grade Engineering Cum Operator Workstations/ Operator 
workstations/ Other workstations/ Documentation station 
1. 
Processor 
Engineering Cum Operator Workstations: 64 bit Server Grade (Xeon 
or Equivalent or better), Octacore minimum 
For other Workstation: 64 bit (i7 or Equivalent or better) 
2. 
Memory 
Engineering Cum Operator Workstations: 16 GB RAM upgradable to 
24 GB minimum 
For other Workstation: 8 GB RAM upgradable to 16 GB 
3. 
Hard Disk 
Engineering Cum Operator Workstations: 1 TB RAID1 
For Historian: 1 TB ultra wide RAID1 
For other Workstation: 500 GB ultra wide RAID1 for OWS/ 
500 GB for Portable EWS 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
112 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 

 
Communic 
ation port 
Engineering Cum Operator Workstations: 
2 Serial bus. Expansion slot=2 
For other Workstation: 4 Serial bus, Expansion slot=2 Portable EWS: 
2 Serial bus. 
4. 
Monitor 
(color) 
Min 80 cm display size, LED-backlit technology. IPS panel, Graphic 
Memory = 16 MB. Display to have sufficient number of input ports 
as required which includes HDMI, USB, display port, LAN (RJ-45) 
etc as required. 
5. 
Removabl e 
bulk storage 
drive 
2 TB (minimum) 
6 
Network 
Connectivi
t y 
Engineering Cum Operator Workstations: 4 Nos. Built-in 
Ethernet Network Port 
For other Workstation: 2 Nos. Built-in Ethernet Network Port 
Portable EWS: 1 No. Built-in Ethernet Network Port and 1 No. Wifi 
7. 
DVD R/W 
16x or higher for EWS and OWS 
8. 
Keyboard 
ASCII 
9. 
Pointing 
Device 
Mouse 
10. 
Additional 
general 
purpose 
software 
(for
	 	usi
ng over 
network by 
servers/wo
r 
kstations/P 
Cs) 
Comprehensive disk maintenance utility for disk clean sweep/ crash 
guard/antivirus, etc. 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
113 

 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
16. 
       16.1    
       16.2    
16.3      
       16.4      
       16.5      
       16.6      
      16.7       
  16.8       
      16.9       
demonstrated during the FAT. 
TIME SYNCHRONISATION EQUIPMENT 
Time Synchronization equipment shall be provided and shall be located in the Control 
Room. It shall receive Coordinated Universal Time (UTC) transmitted through Geo 
Positioning Satellite (GPS) for time synchronization of all components of the SCADA. 
   It shall be complete in all respects including antenna, all cables, processing equipment, 
etc. 
   All auxiliary systems and special cables required for synchronization of the equipment 
shall be supplied and commissioned by the Contractor. 
      It shall work from DC supplies only and the Contractor to clarify if any built-in battery 
backup is provided, in which case, same shall be of long life lithium batteries. 
      It shall be immune to hostile electrical environment. Suitable protections are to be 
provided against lightning surges and over-voltages in power supply systems and 
antenna feeders. 
     The system shall be fully tested to the relevant international standards such as  IEC: 801 
and IEC: 255. 
      All 	components of 	the 	SWYD SAS, including 	Substation
 Controllers, Workstations, Bay Control Units (BCU) and Bay Protection units (BPU) and 
all numeric protection relays, PCS, BMS etc covering all equipment's of BESS shall be 
synchronized with an accuracy of 1ms. 
     The GPS shall be synchronized with the SCADA system to be supplied under this 
contract. Necessary software and Hardware (including laying of communication cable) 
required for time synchronization with SCADA and all other devises shall be in scope of 
contractor. 
     The system should be able to track more than 1 satellite at a time to ensure no 
interruptions of synchronization signals. 
      The system shall have provisions for combination of any of the following output signals: 
•	NTP (network time protocol) 100Mbits Ethernet port 
•	IRIG-B00x (TTL, pulse width modulated signal) 
•	2 x Pulse per half-hour/ Pulse per minute/ Pulse per second outputs via potential 
free contacts 
•	Any other output port as may be required for the offered system. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
115 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
    16.10     
    16.11       
17. 
                       
            
  
18. 
                  
• Alarm status contact indicating healthy status of system 
     These output ports shall be compatible with the requirement of the equipment to be 
synchronized i.e. BCUs/ BPUs/Numerical Relays/IEDs etc as per scope of the 
specification. The master clock in control room shall also be synchronized with the time 
synchronization system. The actual port requirements (no./type) in line with the system 
offered shall be finalized during detailed engineering. 
     The equipment should have a periodic time correction facility of one-sec. 
periodicity. The equipment shall also have real time display in hour, minute, second (24 
hour mode) and have a separate time display, having display size of approx. 144mm 
height.       
POWER QUALITY METER 
      Class-A Power Quality Meter, which is fully compliant to IEC61000-4-30, shall be provided 
and shall be located at the indicated metering points. 
i). It shall have a facility for time synchronization on the NTP protocol from the existing 
GPS clock in the BESS SCADA network. 
ii)  PQM at the minimum shall measure three-phase voltage & current, power factor, active 
power, reactive power, harmonics (amplitude and phase), voltage Sag and swell, flicker, 
disruptions. It should have capability of recording 10 second fault recording during LVRT 
and HVRT phenomenon as per CEA regulation iii)  It shall be able to communicate with 
PPC on Modbus TCP/IP protocol 
iv)	Selected PQM shall be able to measure grid frequency with a minimum of  two- digit 
after the decimal point. 
v)	All associated software to be supplied for configuration, monitoring & maintenance of 
PQM to be installed on the EWS cum OWS. 
vi)	Relay shall monitor power quality parameter including DC Injection, create 
automated daily /event wise reports as per CEA, Grid India, SERC's compliance i.e. 
IEEE519-2014, EN50160, LVRT/HVRT etc. and provide real time alarms for all power 
quality measuring parameters. 
vii)	The PQM supplied shall be in compliance to RLDC requirement of daily/monthly 
automatic generation of Power Quality Report as per IEEE/IEC formats. These reports 
need to be submitted weekly to RLDC. Bidder to refer the WRLDC/SRLDC website of 
required format of the various power Quality reports for renewable plants. 
A. EMS functionality for the BESS Control: - 
   The following operation modes of BESS can be set from the EMS system:- 
 Automatic mode: This means that a part of the power quantity of the 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
116 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
BESS behaves according to the selected operation mode. 
 HMI mode or manual mode: in this mode, the operator has the possibility to: 
o Select the operation point o Direct control of active and 
reactive setpoints of the PCS. o Command of balance of Plant 
	OFF-mode: A BESS is not producing any power. The system is disconnected form 
the grid. 
	STANDBY-mode:- the BESS is connected to the grid, but the IGBT's in the PCS 
system are in an off-state (i.e. open switching). 
Also, the performance of every application mode will be controlled and adaptable by 
this system. This energy management strategy will be operated by the SCADA in Main 
Control Room. Any failure in the process or the control system including 
instrumentation must be detected and logged. This means that the instrumentation, 
electronic and electrical equipment shall include those failure detections. 
A communication with the SCADA system must be possible to receive set points and 
transmit set points for each application mode. The SCADA should be able to 
remotely control the BESS. The EMS should allow the SCADA at least the following 
	Change the operation mode of each BESS independently 
	Start/Stop each application mode appointed to a BESS. 
	Change the application mode of each BESS (multiple modes can be selected 
together) 
	Select the amount of power dedicated to each selected application mode. 
	Control of control modes based on application for BESS use separately for capacity 
at each Thermal plant. 
	Adapt the parameters needed for the operation of every application mode 
The Communication protocol may be IEC 61850 or MODBUS over a serial or Ethernet 
connection (Modbus RTU or MODBUS TCP). Other solutions can be proposed but are 
subjected to the approval of the client. 
	B. 	 EMS functionality for the Plant Control: - 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
117 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
                  
                  
                  
                  
B.1 The EMS monitors grid and Plant facility variables and should be programmable 
for selecting the optimum-operating mode of the whole plant through PPC or directly 
w.r.t. active and reactive power, grid voltage, grid frequency, etc. Additionally, it can 
receive external set points and automatically adapt the Plant Facility behaviour to the 
new settings. 
   The EMS shall perform following functionality to Control the Plant facilities: - 
	Communication with grid or SCADA 
	Communications with BESS and other power units 
	Measuring and processing of the electrical magnitudes at EMS (voltage, current, 
PF) 
	Control capability of BESS Inverters, BESS and other power units 
    
       The EMS shall allow following operation modes for the Plant facilities: 
	Reactive Control (Q Control, setting point of reactive power Q at EMS) 
	Power Factor Control (PF Control, setting point of cos(L) at EMS) 
	Voltage Control (V closed loop control, setting point of V at EMS) 
	Voltage Droop (Reactive power vs Voltage programmable curve or droop) 
	Apparent Power Control (S Lim, setting point of S Lim at EMS) 
	Active Power Limitation (P Lim, setting point of P Lim at EMS) 
	Power Ramp Rate Control (setting point of maximum %Pn/min) 
	Frequency Regulation (Power vs Frequency programmable curve or droop) 
B.2 In addition to these operating modes, the EMS shall be prepared to work under 
voltage dips, allowing the PCS to inject the corresponding reactive power to provide 
the corresponding voltage support at the EMS. The EMS can receive the target values 
specified by grid operators using a standard protocol (i.e. Modbus TCP/IP) and over 
different communication media. 
      C. Measurements 
To perform the application modes described above, measurements are needed at the 
Point of Common Coupling (PCC). The measurements are (but not limited to): 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
118 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
           
                  
19. 
   19.1       
                 
     19.2      
•	Voltage measurement: This is needed to perform voltage regulation and reactive 
power compensation. 
•	Output power (Active and Reactive): This will be measured with an accuracy 
précised by the supplier. The measurement equipment should be class 0.2s. 
D.	Control & Power Supply Scheme 
Contractor shall provide the UPS/ DC Power supply of suitable rating to cater all the 
load requirements of EMS system and its auxiliaries.. 
E.	Software Documentation & Listings 
All technical manuals, reference manuals, user's guide etc. in English required for 
modification/editing/addition/deletion of features in the software of the EMS System 
shall be furnished. The Contractor shall furnish a comprehensive list of all 
system/application software documentation after system organization for Employer's 
review and approval. All The software listings for application software, Project data 
files etc. shall be submitted by the Contractor. All the EMS Software with license Key 
shall be handed over to the Owner on the DVD/CD media. All the hardware and 
software shall be licensed to NTPC REL. 
 Next Generation Firewall (NGFW) Specification: 
       General Requirements: - 
       
 Contractor shall provide NGFW having electrical ethernet interfaces/ports and placed 
between FOTE & SAS gateway/s at the substation. All ethernet based applications shall 
be terminated in the firewall ports directly (e.g. PMU, AMR, VOIP, SAS/SCADA etc.). 
Each port of firewall shall work as a separate zone. Firewall shall be hardware based 
with features of Block/Allow/drop and IPSec VPN (network encryption). 
The number of ports/interfaces in each firewall (i.e. Main/Standby) shall be minimum 5 
nos. TSP shall provide either single firewall or multiple firewalls to meet this 
interfaces requirement, each for main as well as standby firewall. Minimum 
throughput of firewall shall be 200 Mbps. 
The Firewall shall be managed/ configured as standalone at present and shall also have 
compatibility to manage/configure through Centralized Management Console (CMC) 
remotely in future. 
Firewall shall be tested and certified for ISO15408 Common Criteria for least 
EAL4+.Further, the OEM must certify that it conforms to Secure Product Development 
Life Cycle requirements as per IEC62443-4-1. The firewall shall generate reports for 
NERC-CIP Compliance. 
       Detail Specifications of Next Generation Firewall (NGFW) 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
119 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
                
1.	NGFW shall have following features including but not limited to: 
Encryption through IPSec VPN (Virtual Private Network), Deep Packet Inspection 
(DPI), Denial of service (DoS) & Distributed Denial of Service (DDoS) prevention, 
Port Block/ Allow, rules/ policies for block/allow, IP (Internet Protocol) & Media 
Access Control (MAC) spoofing protection, threat detection, Intrusion Prevention 
System (IPS), Anti-Virus, Anti-Spyware, Man In The Middle (MITM) attack 
prevention 
2.	The proposed firewall shall be able to handle (alert, block or allow) 
unknown/unidentified applications e.g. unknown TCP & UDP packets. It shall have the 
provision to define application control list based on application group and/or list. 
3.	Firewall shall have feature and also have capability to update the definition/ 
Signatures of Anti-Virus online as well as offline. Firewall shall also be compatible to 
update the definitions/signatures through CMC. There shall be a defined process for 
security patching and firmware up-gradation. There shall be a feature to field validate 
firmware checksum. The same shall also be validated before using the OEM provided 
file/binary in the process of firmware upgradation and security patching. 
4.	Firewall shall have Management Console port to configure remotely. 
 
5.	Firewall shall be EMI/EMC compliant in Substation environment as per IEC 
61850-3. 
 
6.	Firewall shall be rack mounted in existing standard equipment cabinets. 
 
7.	Firewall shall have support of SCADA applications (IEC-60870-5-104), 
ICCP,PMU (IEEE C37.118), Sub-Station Automation System (IEC 61850), Ethernet and 
other substation environment protocols. 
8.	Client based Encryption/ VPN must support different Operating System platforms 
e.g. Windows, Linux & Mac. 
9.	The solution must have content and comprehensive file detection policies, blocking 
the files as function of their types, protocols and directions. 
10.	Firewall shall have logging facility as per standard logs/events format. Firewall 
shall have features to export the generated/stored logs/events in csv (Comma Separated 
Value) and also any other standard formats for offline usage, analysis and compliance. 
Firewall shall have suitable memory architecture and solution to store and be enable to 
export all logs/events for a period of last 90 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-5 
PAGE 
120 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
                    
                     
                     
                    
                    
                       
                       
                    
             
 
days at any given time. 
11.	Firewall shall have features and be compatible with local as well as central 
authentication system (RADIUS, LDAP, or TACACS+) for user account and access right 
management. It shall also have Role Based User management feature. 
12.	Firewall shall have the capability to configure sufficient number of VLANs. 
13.	Firewall shall have the capability to support sufficient number of sessions. 
14.	Firewall shall have provision to configure multiple IP Sec VPNs, at least 100 nos., 
(one-to-many or many-to-one). Shall support redundant operation with a similar router after 
creation of all the IP Sec VPN. IPSec VPN shall support encryption protocols as AES128, 
AES256 and hashing algorithms as MD5 and SHA1. IP Sec VPN throughput shall support 
at least 200 Mbps. 
     
15.	Firewall shall be capable of SNMP v3 for monitoring from Network Management 
system. It shall also have SNMPv3 encrypted authentication and access security. 
16.	Firewall shall support in Active/Passive or Active-Active mode with High 
Availability features like load balancing, failover for firewall and IPsec VPN without losing 
the session connectivity. 
17.	Firewall should have integrated traffic shaping (bandwidth, allocation, 
prioritisation, etc.) functionality. 
18.	Shall support simultaneous operation with both IPv4 and IPv6 traffic. 
19.	Firewall shall be compatible with SNTP/NTP or any other standards for clock 
synchronization. 
20.	Firewall shall have the features of port as well as MAC based security. 
21.	Firewall shall support exporting of logs to a centralized log management system 
(e.g. syslog) for security event and information management. 
22.	Firewall time shall be kept synchronised to official Indian Timekeeping 
agency,time.nplindia.org. 
23.	Firewall product shall be provided with all applicable updates at least until 36 
months since the applicable date of product shipping to the concerned utility.  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
121 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
 
 
 
 
 
 
 
 
 
1.1 
2.0 
B-7 INSTRUMENTATION AND COMMUNICATION CABLE 
COMMUNICATION CABLE (Optic Fibre Cable) 
Optic Fiber cable shall be 8/12 core, galvanized corrugated steel taped armoured or 
corrugated ECCS, fully water blocked with dielectric central member for outdoor /indoor 
application so as to prevent any physical damage. The cable shall have multiple single-
mode or multimode fibers on as required basis so as to avoid the usage of any repeaters. 
The outer sheath shall have Flame Retardant, UV resistant properties and are to be 
identified with the manufacturer's name, year of manufacturing, progressive automatic 
sequential on-line marking of length in meters at every meter on outer sheath. 
The cable core shall have suitable characteristics and strengthening for prevention of 
damage during pulling viz. Steel central number, Loose buffer tube design, 4 fibers per 
buffer tube (minimum), Interstices and buffer tubes duly filled with Thixotropic jelly etc. 
The cable shall be suitable for maximum tensile force of 2000 N during installation, and 
once installed, a tensile force of 1000 N minimum. The compressive strength of cable 
shall be 3000 N minimum & crush resistance 4000 N minimum. The operating 
temperature shall be -20 deg. C to 70 deg. C. 
All testing of the optic fiber cable being supplied shall be as per the relevant IEC, EIA and 
other international standards. 
Bidder to ensure that minimum 50% (but not less 4) cores are kept as spare in all types of 
optical fiber cables. 
Cables shall be suitable for laying in conduits, ducts, trenches, racks and underground 
buried installation. 
Spliced/ Repaired cables are not acceptable. 
Penetration of water resistance and impact resistance shall be as per IEC standard. 
 
Communication Cable (Modbus)          
Data (Modbus) Cable to be used shall be shielded type with stranded copper conductor 
based on VDE 0881. Cable shall have minimum 2 pair each with conductor size of 0.5 
SQMM and core identification shall comply with DIN 47100. Cable shall be flame 
retardant according to IEC 60332-1-2. or equivalent Standard Surge protection device to 
be provided shall be approved from UL/CSA or any national/international approved lab. 
INSTRUMENTATION CABLES 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-7 
PAGE 
122 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.1 
 	 
 
2.2 
 	 
Common Requirement 
 
S 
No. 
Property 
Requirement 
1. 
Voltage grade 
225 V (peak value) 
2. 
Codes and standard 
All instrumentation cables shall comply 
with VDE 0815, VDE 0207, Part 4, Part 5, 
Part 6, VDE 0816, VDE 0472, SEN 
4241475, ANSI MC 96.1, IS-8784, 
IS10810 (latest editions) and their 
amendments read along with this 
specification. 
3. 
Continuous operation suitability 
At 70 deg. C for all types of cables 
4. 
Progressive automatic on-line 
sequential marking of length in 
meters 
To be provided at every one meter on outer 
sheath. 
5. 
Marking to read 'FRLS 
To be provided at every 5 meters on outer 
sheath 
6. 
Allowable Tolerance on overall 
diameter 
+/- 2 mm (maximum) over the declared 
value in data sheet 
7. 
Variation in diameter 
Not more than 1.0 mm throughout the 
length of cable. 
8. 
Ovality at any cross-section 
Not more than 1.0 mm 
9. 
Others 
a)	Durable marking at intervals not 
exceeding 625 mm shall include 
manufacturer's name, insulation material, 
conductor's size, number of pairs, voltage 
rating, type of cable, year of manufacturer 
to be provided.  
b)	Cables shall be suitable for laying 
in conduits, ducts, trenches, racks and 
underground-buried installation  
c)	Repaired cables shall not be 
acceptable. 
10. 
Color 
The outer sheath shall be of blue Blue 
Specific Requirement 
 
S No. 
 
Property 
Requirement  
 
 
Type of Cable 
F and G Type cables 
 
A. Conductors 


1. 
 
Cross section area 
0.5 sq. mm 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-7 
PAGE 
123 

 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 

 
E. FILLERS 

1. 
 
Non-hygroscopic, 
	flame retardant 
To be provided 
 
F. Outer Sheath 

1. 
 
Material  
	Extruded 	PVC 	compound 
YM1 with FRLS properties 
2. 
 
	Minimum 	Thickness 	at 
any point 
1.8 mm 
3. 
 
	Nominal 	Thick-ness 	at 
any point  
>1.8 mm 
4. 
 
Resistant to water, fungus, 
termite & rodent attack 
Required 
5. 
 
Minimum Oxygen index as 
per ASTMD-2863  
29% 
6. 
 
	Minimum 	Temperature 
index as per ASTMD2863 
250 deg.C 
7. 
 
Maximum 	acid 
	gas generation by 
weight as per IEC-60754-1 
20% 
8. 
 
Maximum Smoke Density 
Rating as per ASTMD2843 
Maximum 60%  
To be provided  
(defined as the average area 
under the curve when the results 
of smoke density test plotted on 
a curve indicating light 
absorption vs. time as per 
ASTMD-2843)  
9. 
 
Reference standard 
VDE207 Part 5,VDE-0816 
 
G. Electrical Parameters 

1. 
 
Mutual Capacitance Between 
Conductors At 
0.8 Khz (Max.) 
120 nF/km for F type  
100 nF/km for G-type 
 
2. 
 
Insulation 
Resistance(Min.)  
100 M Ohm/Km  
3. 
 
Cross Talk Figure (Min.) At 
0.8 Khz  
60 dB 
4. 
 
Characteristic Impedance 
(Max) At 1 Khz  
320 OHM FOR F-TYPE  
340 OHM FOR G-TYPE 
5. 
 
Attenuation Figure At 1 Khz 
(Max) 
1.2 db/km 
 
H. Complete Cable 




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-7 
PAGE 
125 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

1. 
 
Complete Cable assembly 
Shall pass Swedish Chimney 
test as per SEN-SS 4241475 
class F3. 
2. 
 
Flammability 
Shall pass flammability as per 
IEEE-383 read in conjunction to 
this 
specification 
 
I. Tests 


1. 
 
	Routine 	& 	Acceptance 
tests 
Refer Type Test requirement of 
Specification for C & I System 
2. 
 
Type tests 

 
J Cable Drum 


1. 
 
Type 
Wooden drum (wooden drum to 
be constructed from seasoned 
wood free from defects with 
wood preservative applied to the 
entire drum) or steel drum. 
2. 
 
Outermost layer covered with 
waterproof paper 
Yes 
3. 
 
Painting 
Entire surface to be painted 
4. 
 
Length 
1000 m + 5% for up to & 
including 12 pairs 
500 m + 5% for above12 pairs 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-7 
PAGE 
126 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
1.1 
 
1.2 
B-8 EARTHING SYSTEM  
GENERAL REQUIRMENTS  
 
This specification is intended to outline the requirement of earthing (grounding) for 
Battery System (DC) side and AC Power block side of BESS Project. It is not the intent 
of the specification to specify all details of design and construction since the bidder has 
full responsibility for engineering and implementation of earthling system meeting the 
intent of the specification and functional requirement. Any additional equipment, 
material, services which are not specifically mentioned herein but are required for 
successful installation, testing and commissioning of earthling system for safe and 
satisfactory operation of the plant shall be included under scope of the bidder. 
 
Earthing requirement for outdoor metering yard/Switchyard has been mentioned 
elsewhere in the specification and hence shall be excluded from scope of this chapter 
unless earthing requirement of metering yard/Switchyard is specifically mentioned in this 
chapter.   
 
Electrical Resistivity Test (ERT) of the soil is included in the scope of bidder.  
EARTHING DESIGN REQUIRMENT  
 
The object of protective earthing system is to provide as nearly as possible a surface 
under and around a station which shall be at a uniform potential and as nearly zero or 
absolute earth potential as possible. The purpose of this is to ensure that, in general, all 
parts of apparatus other than live parts, shall be at earth potential, as well as to ensure that 
operators and attendants shall be at earth potential at all times. Also by providing such an 
earth surface of uniform potential under and surrounding the station, there can exist no 
difference of potential in a short distance big enough to shock or injure an attendant when 
short-circuits or other abnormal occurrences take place.  
 
Care must be taken for equipment with functional earthing that its service is not disrupted 
due to undesired disturbances in protective earthing system.  
CODES AND STANDARD  
 
The equipment/product furnished for earthing system shall meet the requirements of all 
the applicable relevant National/International codes and standards or their latest 
amendment Codes and Standards. Product certification has to be CE/UL/BIS/TUV or 
equivalent.  The relevant codes and standard for earthing system are tabulated below. 
 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
127 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
IS: 3043 
 Code of practice for Earthing. 
IEEE: 80  
IEEE guide for safety in AC substation grounding 
IEEE: 837 
Standard for qualifying permanent connections used in 
substation grounding  
IS: 2309  
Code of Practice for the protection of building and allied 
structures against lightning. 
IS: 802  
Code of practice for the use of Structural Steel in Overhead 
Transmission Line Towers. 
IS: 2629  
Recommended practice for hot dip galvanizing of iron & steel 
IS: 2633  
Method for testing uniformity of coating on zinc coated articles  
IS: 513 
Cold rolled low carbon steel sheets and strips 
IS: 6745 
Methods for determination of mass of zinc coating on zinc 
coated iron & steel articles. 
 
 
IS 2062 
HOT ROLLED MEDIUM AND HIGH TENSILE 
STRUCTURAL STEEL - SPECIFICATION 
 
 
IS: 4736  
Hot-dip Zinc coating for MS Tubes. 
 
 
IS: 458  
	Precast 	Concrete 	Pipes 	(With 	and 	Without 
Reinforcement) 
UL-467  
Grounding and Bonding Equipment 
 
IEC 62561-7 
Requirements for earthing enhancing compounds 
 
CEA regulations for electrical safety-2010 
 
Indian Electricity Rules/ Indian Electricity Act. 

2.0  
 
 
All standards, specifications and codes of practice referred to herein shall be the latest 
editions including all applicable official amendments and revisions as on date of opening 
of bid. In case of conflict between this specification and those (codes and standards, etc.) 
referred to herein, the former shall prevail. All work shall be carried out as per the above 
standards/ codes as applicable. 
The earthing system includes earth electrode, installation of earth electrode in suitable pit 
size, construction of earth pit with cover for the installation, connection of earth electrode 
with equipotential earth bus and connection of equipment to equipotential earth bus. 
 
Earth Electrode 
The earth electrode is in direct contact with the ground provides means for conducting 
earth current with ground. Earth Electrode material should have good electrical 
conductivity and mechanical strength and should not corrode in wide variety of soil 
conditions. For an effective earthing system, following type of vertical earth electrodes 
can be used. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
128 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.1 
 	 
       2.2 
I.	MS Rods  
Hot rolled, Medium or High Tensile Steel Rod  as per IS 2062 of    length not less 
than 3000 mm.  
 
II.	Copper Bonded Rods 
 High tensile-low carbon steel rod having diameter not less than 14/17 mm of 
Length 3000 mm to be selected based on earth fault current.  The Rod shall 
comply with requirements of BS 4360 Grade 43A or EN10025:2-004 S275JR, 
molecularly bonded by 99.99% pure high conductivity copper on outer surface 
with copper coating thickness 250 micron or more in conformity to UL-467. Its 
surface shall be clean, free from mechanical defect and any visible oxide layer 
or foreign material.  
 
Earthing Enhancement Compound 
 
A low resistance earth electrode system is important to provide a low impedance path for 
the better dissipation of lightning/fault currents, and to protect personnel and equipment 
by minimizing and equalizing voltage potential differences. Earthing (ground) 
enhancement materials shall be used to improve the ground electrode resistance. Earth 
enhancement material shall be a superior conductive material which improves earthing 
effectiveness, especially in areas of poor conductivity (rocky ground, areas of moisture 
variation, sandy soils etc.). It shall be tested and should conform to the requirements of 
IEC 62561-7.It shall have the following characteristics:- 
a)	High conductivity, improves earth's absorbing power and humidity retention 
capability, non-corrosive in nature having low water solubility but highly 
hygroscopic. 
b)	Carbon based with min 95% of fixed carbon content premixed with corrosion 
resistant cement to have set properties. Cement shall not mix separately & shall 
not have Bentonite. 
c)	Resistivity of less than 0.2 ohms -meter. 
d)	It shall not depend on the continuous presence of water to maintain its 
conductivity and shall be permanent & maintenance free and in its "set form", 
maintains constant earth resistance with time.  
e)	It shall not dissolve, decompose or leach out with time and shall  be 
environmental friendly, suitable for soils of different resistivity and any kind of 
earth electrode.  
 
The Earth enhancement material shall be supplied in sealed, moisture proof bags, 
marked with Manufacturer's name or trade name, quantity etc. The minimum quantity of 
earth enhancement compound to be used with each earthpit shall be 25 Kg.  
 
Earthing conductor 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
129 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
         2.3  
  
Earthing conductor is the conductor for buried below the ground at the depth of 600 mm 
connecting earth pits to make interconnection of earth pit. To interconnect earth pits, 
following type of conductor can be used. Application of specific conductor and its size 
has been mentioned in relevant clause:  
 
I.	Galvanised Steel Flat (GS) Flat 
GS/GI Flat (Strip) conductor shall comply to IS 2026 with Galvanization of 85 
Micron as per IS. Material shall be clean and free form mechanical defects.  
 
II.	Copper Clad Steel (CCS) Earthing Conductor 
The Copper Bonded Steel Grounding Conductor shall be made  of steel with the 
coating of 99.99% pure copper complying to ASTM B 869-96 and ASTM B 452-
93 standards. Each strand of CCS shall have continuous, uniform coating and the 
conductor surface shall be smooth and free from mechanical defects.  
 
III.	MS Rod 
Hot rolled, Medium or High Tensile Steel Rod  as per IS 2062 of    length not less 
than 3000 mm and diameter of  40 mm. 
 
Earthing Technical and Installation Requirement 
Careful consideration should be given to installing an earthing system that meet or exceed 
statutory requirements. Contractor shall select certified product and ensure good 
workmanship for installation for satisfactory performance to fulfill the designed 
parameters all the times. Following care shall be taken while installation of earthing.   
 
I. Metallic frame/ structure of all electrical equipment shall be earthed by two separate 
and distinct connections to earthing system, each of 100% capacity, Crane rails, 
tracks, metal pipes and conduits shall also be effectively earthed at two points. 
Steel RCC columns, metallic stairs, and rails etc. of the building housing 
electrical equipment shall be connected to the nearby earthing grid conductor by 
one earthing ensured by bonding the different sections of hand rails and metallic 
stairs. Metallic sheaths/screens, and Armour of multi-core cables shall be earthed 
at both ends. Metallic Sheaths and Armour of single core cables shall be earthed 
as per requirement mentioned elsewhere in the specification. Every alternate post 
of the switchyard fence shall be connected to earthing grid by one GS flat and 
gates by flexible lead to the earthed post. Portable tools, appliances and welding 
equipment shall be earthed by flexible insulated cable. Metallic column for 
Inverter/Switchgear shelter/E-house shall be earthed with two distinct 
connections at minimum two column. All 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
130 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
 
 
the wall cladding section shall be earthed at minimum two location with flexible 
copper cable of not less than 50 sq. mm.  
 
II.	Each continuous laid lengths of cable tray shall be earthed at minimum two 
places by G.S. flats to earthing system, the distance between earthing points 
shall not exceed 30 meter. Wherever earth mat is not available, necessary 
connections shall be done by driving an earth electrode in the ground.  
III.	Neutral connections and metallic conduits/pipes shall not be used for the 
equipment earthing. Lightning protection system down conductors shall not be 
connected to other earthing conductors above the ground level. 
IV.	The earth conductors shall be free from pitting, laminations, rust, scale and 
other electrical, mechanical defects. 
V.	Connections between earth leads and equipment shall normally be of bolted 
type. Contact surfaces shall be thoroughly cleaned before connections. 
Equipment bolted connections after being tested and checked shall be painted 
with anti-corrosive paint/compound.  
VI.	Suitable earth risers as approved shall be provided above finished floor/ground 
level, if the equipment is not available at the time of laying of main earth 
conductor. 
VII.	Connections between equipment earthing leads and between main earthing 
conductors shall be of welded type. For rust protection the welds should be 
treated with red lead compound and afterwards thickly coated with bitumen 
compound. All welded connections shall be made by electric arc welding. 
Resistance of the joint shall not be more than the resistance of the equivalent 
length of conductors.  
VIII.	Earthing conductors buried in ground shall be laid minimum 600 mm below 
grade level unless otherwise indicated in the drawing. Back filling material to be 
placed over buried conductors shall be free from stones and harmful mixtures. 
Back filling shall be placed in layers of 150 mm.  
IX.	Earthing conductors embedded in the concrete floor of the building shall have 
approximately 50 mm concrete cover. 
X.	A minimum earth coverage of 300 mm shall be provided between earth 
conductor and the bottom of trench/foundation/underground pipes at crossings. 
Earthing conductors crossings the road can be installed in pipes. Wherever 
earthing conductor crosses or runs at less than 300 mm distance along metallic 
structures such as gas, water, steam pipe lines, 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
131 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
   3.0   
 
                    
                    
 
steel reinforcement in concrete, it shall be bonded to the same. Earthing 
conductors along their run on columns, walls, etc. shall be supported by suitable 
welding / cleating at interval of 1000mm and 750mm respectively. 
XI.	Earth pit shall be constructed as per IS:3043. Electrodes shall be embedded 
preferably below permanent moisture level. Minimum spacing between 
electrodes shall be 600mm. 
XII.	Earth pits shall be treated with earth enhancement compound if resistivity is 
more than 20 ohm meter.  
XIII.	On completion of installation, continuity of earth conductors and efficiency of all 
bonds and joints shall be checked. Earth resistance at earth terminations shall be 
measured and recorded. All equipment required for testing shall be furnished by 
contractor.  
XIV.	Contractor shall obtain all necessary statutory approvals for the earthing system 
before charging of the plant and electrical equipment. 
       
TECHNICAL DETAILS FOR AC EARTHING SYSTEM 
 
This section outlines the requirements of protective and functional earthing system to 
discharge AC fault current to earth and provide equipotential bonding for   Transformer, 
HT and LT Switchgear Panel and other similar electrical equipment, Transformer neutral 
and shield. 
 
The Contractor shall furnish the detailed design and calculations as per IEEE 80/IS 3043 
for Employer's approval for equipment earthing. 
 
1.	Conductors above ground level and in built up trenches 	 	 
	 	                                           	          -Galvanized steel 
2.	Conductors buried in earth -Mild steel rod of 40 mm dia 
(Any alternate proposal by bidder shall be reviewed and decided during detailed 
engineering based on requirement)  
 
 
3.	Earth electrodes 	             - Mild steel rod of diameter  
                                                             40mm   or Copper bonded.                                                                         
steel rod of dia not less than 17 mm  
4.	Life Expectancy 	 	- 25 years 
5.	Fault Level  	 	 	-   Mentioned Elsewhere 
6.	Min. Steel corrosion  - As per IS 3043 
7.	Soil Restivity   	-Actual as per site condition   


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
132 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 	 
 
 
 
 
 
 
 
3.1 
3.2 
          
The sizes of earthing conductors for various electrical equipment shall be as below: 
S  No. 
Equipment 
Earth 
Conductor  
buried 	in 
Earth 
Earth conductor above ground 
level  and in built up trenches 
1 
33kV/11kV/6.6kV/3.3 kV/ 
switchgear equipment and  
415V switchgear   
-- 

65 x 8mm GS flat 
2 
415 V MCC/ Distribution  
boards / Transformers 
-- 

50 x 6mm GS flat 
3 
LT Motors above 125 KW 
-- 

50 x 6mm GS flat 
4 
LT Motors 25 KW to 125 
KW 
-- 

25 x 6mm GS flat 
5 
LT Motors 1 KW to 25 KW 
-- 

25 x 3mm GS flat 
6 
Fractional House power  
motor 
-- 

8 SWG GS wire 
7 
Control panel & control desk 
-- 

 25 x 3 mm GS flat/25 sq mm Cu 
cable 
8 
Push 	button 
station/Junction Box 
-- 

8 SWG GI wire 
9 
Columns, 	structures, 
cable trays and bus ducts  
enclosures 
-- 

50 x 6mm GS flat 
10 
Crane, rails, rail tracks & 
Other 	non-current 
carrying  metal 
parts 
-- 
25 x 6mm GS flat 
Contractor shall ensure there at least two earth pits each dedicated for   earthing of each 
Transformer, HT/LT Switchgear panel, transformer neutral, Battery Charger/UPS/Control 
Panel etc. shall be provided. Earth electrode shall be located near to the equipment and all 
earth electrodes shall be interconnected with parallel conductor buried in earth 
surrounding the equipment.  
Earthing system of different locations such as Inverter room/Pooling Switchgear/Sub 
pooling switchgear/Inverter shelter etc. shall be interconnected in single network of 
earthing with buried conductor of the size 65X8 MS Flat laid at 600 mm depth (if 
specifically required to achieve the earth resistance value within the acceptable limit 
based on the soil property of site). Contractor shall submit the calculation based on the 
system of earth conductor and electrode connected in single network. Location and 
manner of interconnection shall be approved during detail engineering. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
133 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.3 
 
    4.0          
Bidder shall also interconnect the earthing system of BESS System with existing earthing 
system wherever available . For functional earthing of electronic component such as 
SCADA, contractor shall provide 1 no.  (Min)  isolated earth electrode near to the 
equipment connected with 2 run of copper cable of size not less than 25 sqmm. 
Contractor shall comply to the recommendation of OEM (Original Equipment 
Manufacturer )  for electronic earthing and electrode can be connected with other earth 
electrode as per recommendation of OEM.  
Each inverter duty transformer having shield between HV and LV winding shall be 
provided with 2 nos. Isolated earth electrode connected with each other for functional 
earthing of transformer shield. Each electrode shall be connected with transformer shield 
with separate 25X6 Cu flat.  
 DC EARTHING SYSTEM :  
The Battery system and PCS system and DC side shall be earthed as per Manufacturer 
recommendation and subject to approval during detail engineering. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-8 
PAGE 
134 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
2.0 
 
 
3.0 
B-9 PLANT ILLUMINATION SYSTEM  
This chapter covers supply and installation of suitable illumination system along the 
approach roads to inverter room and inverter room(s), transformer yard and other 
facilities inside the plant. 
DESIGN PHILOSOPHY 
A comprehensive illumination system shall be provided in the entire project.  
All outdoor lighting system shall be automatically controlled by synchronous timer or 
photocell. Provision to bypass the timer or photocell shall be provided in the panel. 
LIGHTING SYSTEM DESCRIPTION for Main Control room  and inverter room 
Normal AC Lighting System: AC lighting system 415V, 3Phase, 4wire, will be fed from 
lighting panels Control Board (LPs) which in turn will be fed from the lighting 
distribution boards (LDBs) of AC Switch board MCC.  
Emergency AC Lightning System: The emergency lighting system consisting of 20% of 
the lights shall be fed from UPS DB or DCDB as per scheme adopted by the EPC bidder. 
Load of the same has to be considered for UPS/ Battery and charger sizing. Bidder shall 
provide indoor and outdoor emergency lighting at each inverter room, main control room, 
security room and main gate. 
Lighting Fixture, Lamps & Accessories 
a.	All lighting fixtures and accessories shall be designed for continuous operation for its 
life under atmospheric conditions existing at site. 
b.	AC lighting fixtures and accessories shall be suitable for operation on 240 V, AC, 50 
Hz supply with supply voltage variation of +/-10%, frequency variation of +/- 5% and 
combined voltage and frequency variation (absolute sum ) of 10%  DC lighting 
fixtures and accessories shall be suitable for operation on 220 V, with variation 
between 190 V & 240 V. 
c.	All lighting fixtures shall be complete with lamp(s), lamp holder(s), LED chip 
assembly, terminal blocks, clamps, locking arrangements, fixing brackets etc. Driver 
circuit/Control gears shall be provided as applicable / specified.  The fixtures shall be 
fully wired upto terminal block.  The internal wiring of the fixtures shall be done with 
suitable low smoke halogen free thermo-plastic or silicon rubber insulated or fire 
retardant PTFE copper conductor wires of suitable size and type.  Further fuse 
protection of suitable rating in input side shall also be provided specifically for LED 
luminaires. However, the normal cross section of conductor shall be not less than 0.5 
Sq. mm and minimum thickness of insulation shall be 0.6 mm.  The wiring shall be 
capable of withstanding the maximum temperature to which it will be subjected under 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-9 
PAGE 
135 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4.0 
4.1 
                    
 
 	 
 	 
specified service conditions without deterioration and affecting the safety of the 
luminaire when installed and connected to the supply.  All fixing /locking screws, 
washers, nuts, brackets, studs etc, shall be zinc plated and passivated. 
d.	All lighting fixtures shall be provided with an external, brass/GI earthing terminal 
suitable for connecting 14 SWG, GI earthing wire.  All metal or metal enclosed parts 
of the housing and accessories shall be bonded and connected to the earthing terminal 
as so to ensure satisfactory earthing continuity through out the fixture 
e.	The lighting fixtures shall be designed for minimum glare.  The finish of the fixtures 
shall be such that no bright spots are produced either by direct light source or by 
reflection 
f.	The reflectors shall be manufactured from CRCA sheet steel or Aluminium as 
specified.  The aluminium reflectors shall be made of high purity aluminium sheet, 
polished electrochemically brightened and anodized or proven alternate arrangement 
of anodizing 
g.	Starters shall have bi-metal electrodes and high mechanical strength. Starters shall be 
replaceable without disturbing the reflector or lamps and without use of any tool. 
Starter shall have brass contacts and radio interference suppressing capacitor. 
h.	LED luminaires body shall such designed that heat sink/heat dissipating housing 
shall be mounted outside the overall luminaires fixture housing, and shall be suitably 
clearing the driver circuit. Further for outdoor type LED luminaires, the exposed heat 
sink shall be suitably designed to avoid dust/foreign particles accumulation on the 
same. 
i.	LED luminaires housing/body shall be pressure die cast aluminum or extruded 
Aluminium or CRCA as specified along with finished powder coating. Care shall be 
taken in the design that there is no water stagnation anywhere. 
LED Luminaires: 
CODES AND STANDARDS 
All standards and codes of practice referred to herein shall be the latest edition including 
all applicable official amendments & revisions as on date of technocommercial bid 
opening.  In case of conflict between this specification and those (IS codes, standards 
etc.) referred to herein, the former shall prevail.  All work shall be carried out as per the 
following standards & codes. 
 
  16101:2012 	 	 	General Lighting.  LEDs and LED modules    
	Terms and definitions 
	16102(Part 1):2012 	 	Self Ballasted LED Lamps for General  
	 	 	 	 	Lighting Services.   
Part-1 Safety Requirements. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-9 
PAGE 
136 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 	 
 	 
 	 
 
 	 
 	 
 
 	 
 	 
 	 
 	 
 
 	 
 	 
 	 
 
 	 
 	 
 	 
 
 	 
 	 
 	 
 
 
 	 
 	 
 
 	 
 	 
 	 
 	 
 
 	 
 	 	 	 	 
16102(Part 2):2012 	 	Self Ballasted LED Lamps for General   	 	 
	 	lighting Services.  
 Part-2 Performance Requirements. 
	16103(Part I):2012 	 	LED modules for General lighting Safety  
	 	 	 	 	Requirements. 
15885(Part 2/Sec. 13) :2012Lamp control gear Part 2 particular 
 	 	 	 	Requirements Section 13 d.c. or a.c.  	 	 
	 	Supplied Electronic control gear for LED  
	 	 	 	 	modules 
	16104:2012 	 	 	d.c. or a.c. Supplied Electronic control gear  
	 	 	 	 	for LED modules - Performance  
	 	 	 	 	Requirements. 
	16105:2012 	 	 	Method of Measurement of Lumen  
	 	 	 	 	maintenance of Solid-state Light (LED)  
	 	 	 	 	Sources. 
	16106:2012 	 	 	Method of Electrical and photometric 
	 	 	 	 	Measurements of Solid State Lighting (LED)  
	 	 	 	 	Products 
	16107:2012 	 	 	Luminarie Performance  
	16108:2012 	 	 	Photobiological safety of Lamps and Lamp  
	 	 	 	 	Systems 
	IS 513  	 	 	Cold rolled low carbon steel sheets and strips 
 
IS 12063 	 	 	Classification of degree of protection 
provided  by enclosures. 
	IS 14700 	Electro magnetic compatibility  (EMC) - Limits 
	(Part 3/Sec. 2)  	 for Harmonic emission - THD < 15%  
(equipment, input current < 16 Amps. per phase. 
 
	IS 9000 (Part 6) 	 	Environment testing:  Test Z - AD:  
composite temperature/humidity cyclic test. 
IS 15885 	Lamp control gear:  particular requirements for  (Part 2/Sec. 13) 	 
	DC or AC supplied electronic control gear IS 16004 - 1 and 2)  	for LED 
modules. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-9 
PAGE 
137 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
                    
4.2 
	IS 4905 	 	 	Method for random sampling 
IEC 60598                 	Ingress protection, luminaire performance and safety 
	IEC 61000-3-2	           Total Harmonic Distortion 
    IEC 61000-4-5 	 	Surge Protection 
IES-LM 80 along with Lumen Depreciation and Rated life of LED chip TM 21/ 
IS 16105 
 
IES-LM 79 / IS 16106 Luminaire optics and color parameter and   electrical 
parameter 
 
LED LIGHTING SYSTEM 
LED Luminaires shall be used for the lighting of all the indoor & outdoor areas. However 
for DC lighting & hazardous areas conventional type luminaires shall be used. In false 
ceiling area LED luminaires shall be recessed mounting type & in non-false ceiling area 
the LED luminaires shall be surface mounting type. 
The individual lamp wattage for LED shall be upto 3 watt for outdoor type luminaires. 
However for indoor type luminaires fractional wattage LEDs are also acceptable. The 
LED chip efficacy shall be min 120 Lm/W. The luminaire efficacy shall not be less than 
80 Lm/W. Heat sink/heat dissipation arrangement shall be provided in the luminaires. 
The LED used in the luminaires shall have colour rendering index (CRI) of Min 70 and 
80 for outdoor and indoor luminaires respectively. 
 Colour designation of LED shall be "cool day light" (min 5700K) type for indoor type 
LED luminaires. Further for outdoor type luminaires, the colour designation shall be 
5000K, except for well glass type LED luminaires, where the colour designation shall be 
4000K. The LED luminaires shall have minimum life of 25,000 burning hours with 80% 
of lumen maintenance at the end of the life.  
The beam angle for LED chip for indoor type luminaires shall be 120 degrees. However 
for highbay & flood light type outdoor luminaires the LED chip with suitable beam angle 
shall be used to deliver better lumen-output. The maximum junction temperature of bare 
LED without heat sink shall be limited to 85 deg C, further the lumen maintenance at this 
temperature shall be min 90%. The THD of tube light based LED Luminaires shall be 
less than 20%. For other type of luminaries, it shall be minimum 10%.  
Further the EMC shall be as per IS 14700. The power factor of the luminaire shall not be 
less than 0.9. The marking on luminaire & safety requirements of luminaire shall be as 
per IS standards. Suitable heat sink/ heat dissipation arrangement, with proper thermal 
management shall be designed for the luminaires. 
Driver Circuit: LED modules and drivers shall be compatible to each other. The LED 
module driver's ratings and makes shall be as recommended by corresponding LED 
manufacturer.  
 
LED Drivers may have following control & protections:- 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-9 
PAGE 
138 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
 
 
 
         
 
 
 	 
5.0 
 
 
 
 
 
•	Suitable precision current control of LED. 
•	Open Circuit Protection 
•	Short Circuit Protection 
•	Over Temperature Protection 
•	Overload Protection 
•	Surge Protection 	 	 
Lighting panels shall be powder coated with color shade RAL9002. Lighting panels shall 
have IP55 degree of protection (for outdoor panels) and IP-4X for indoor panels (inside 
buildings). 
Wires of different phase shall normally run in separate conduit. 
Power supply shall be fed from 415 / 240 V normal AC supply through suitable number 
of conveniently located lighting distribution boards (LDB) and at least one 6/16A, 240V 
AC universal socket outlet with switch shall be provided in offices, cabins, etc.  
Suitable number of 63A, 3ph, 415V AC industrial receptacles shall be provided for 
welding purposes at one location. 
Incandescent lamps may be used only with DC Lighting.  
Electrification of all building shall be carried out as per IS 732-1989, IS 4648-1968 and 
other relevant standards.  
 
Indoor Lighting fixtures shall generally be controlled from switch boxes of each area not 
directly from lighting panel. Each switch shall control a maximum of three fixtures.                  
All luminaries and their accessories and components shall be of type readily replaceable 
by available Indian makes. 
Following test reports to be submitted for LED chip/LED luminaires: 
a) LED parameters like Lumen per watt, CRI, Beam angle from manufacturer.  b) LM 
80/IS: 16105 report. 
c) LM 79/IS: 16106 report 
JUNCTION BOXES, CONDUITS, FITTING & ACCESSORIES 
Junction box for indoor lighting shall be made of fire retardant material. Material of JB 
shall be Thermoplastic or thermosetting or FRP type. 
Junction boxes for street lighting poles and lighting mast if applicable , shall be deep 
drawn or fabricated type made of min. 1.6 mm thick CRCA Sheet.  The box shall be hot 
dip galvanized. The degree of protection shall be IP55. 
All switches and receptacles upto 16A shall be modular type. These shall be provided with 
pre-galvanized/galvanized modular switchbox & plate. 
Conduits, Pipes and Accessories:  
Heavy duty PVC conduits conforming to IS: 9537 Part-III along with various accessories 
shall be used for indoor wiring in the buildings. These conduits shall be concealed in the 
wall/floor/roof. However, in PEB's, conduits can be fixed on surface.                                                                    


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-9 
PAGE 
139 

                                   TECHNICAL SPECIFICATIONS            CLAUSE NO. 
 
 
 Pull out boxes shall be provided at suitable interval in a conduit run .Boxes shall be suitable for mounting  
on Walls, Columns, etc.  Pull-out boxes shall have cover with screw. Pull out boxes used 
outdoor shall be weather proof type suitable for IP: 55 degree of protection and those 
used indoor shall be suitable for IP: 4X degree of protection. 
	6.0 	LIGHTING WIRES 
 Lighting wires shall be 1100 V grade, light duty PVC insulated unsheathed, stranded copper/aluminium 
wire for fixed wiring installation.  colour of the PVC insulation of wires shall be Red, 
Yellow, Blue and Black for R,Y,B phases & neutral, respectively and white & grey for 
DC positive & DC negative circuits, respectively. Minimum size of wire shall not be less 
than 1.5.sq.mm. for copper  
	7.0 	LIGHTING POLES 
 The Street Light system and peripheral lighting shall be designed generally in line with design guidelines. 
Height of the poles should be chosen so as not to affect working of Solar panels in 
vicinity (if any). The poles shall be hot-dip galvanized as per relevant IS2629/ IS2633/ 
IS4759. The average coating thickness of galvanizing shall be min. 70 micron. The 
System shall be capable of withstanding the appropriate wind load etc as per IS 875 
considering prevailing soil/ site condition considering all accessories mounting on pole. 
 
                       The street light poles shall have loop in loop out arrangement for cable entry and light 
fixture / wiring protected with suitably rated MCB. Lighting shall be provided along 
boundary/periphery and at roads connecting Boundary Gate to strategic locations like 
CMCS/Switchyard (Avg 10 Lux). 
 
 Hot dipped Galvanized hexagonal/Octagonal lighting pole with inbuilt JB shall also be acceptable 
	8.0 	EARTHING 
 Lighting panels, etc. shall be earthed by two separate and distinct connections with earthing system.  
Switch boxes, junction boxes, lighting fixtures, fans, single phase receptacles etc. shall be 
earthed by means of separate earth continuity conductor.  The earth continuity conductor 
14 SWG GI wire shall be run along with each conduit run.  Cable armours shall be 
connected to earthing system at both the ends. 
	9.0 	AVERAGE ILLUMINATION LEVEL 


Location 
Control Room 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH BESS AT NTPC REL KHAVDA SOLAR 
PLANT 
 
Average Illumination Level (Lux) Type of 
Fixture 
	300 	LED Luminaries 
TECHNICAL SPECIFICATION 	PAGE 
BID DOC. NO: NGEL-CS-5779-	B-9 
	004(BESS1)-9 	140 


 

 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.00 
1.01 
1.02 
 
1.03 
B-10 AUXILIARY POWER SUPPLY SYSTEM 
GENERAL  
Auxiliary power supply arrangement shall be in line with tender SLD.  ACDB in Control 
room shall have two incomer (100% rated) fed from two different sources. Following 
consideration shall be taken while arriving kVA capacity of auxiliary transformer, 
	1. 	20 % future load margin. 
All non-critical auxiliary loads shall be fed directly from ACDB. However, emergency, 
and important load shall be fed from suitable sized Uninterrupted Power Supply (UPS) or 
Battery system. Input AC supply for Uninterrupted Power Supply (UPS) and Battery 
Charger shall be fed from ACDB. Bidder shall consider the following one of the supply 
options for feeding different equipment loads: 
Sl 
No 
Equipment Name 
Option-
1 
ACDB 
Option-
2 
UPS 
AC 
Option-3 
Battery DC  
supply 
1.  
SCADA including remote RTU/IO panel 
 
  
  
2.  
SCADA HMI 
 
  
  
3.  
Data logger 
 
  
  
4.  
Fire Detection /Alarm Panel 
 
  
  
5.  
Emergency Lighting 
 
  
  
6.  
CCTV (if applicable) 
 
  
  
7.  
HMI of SCADA 
 
  
  
8.  
Inverter's Auxiliary supply (if applicable) 
 
  
  
9.  
Energy Meter/MFM 
 
  
  
10.  
Sub and Local Pooling Switchgear  control 
& protection  
 
  
  
11.  
Main Pooling Switchgear (CMCS) control & 
protection 
 
 
  
12.  
Switchgear spring charging motor 
 
  
  
13.  
switchgear space heater 
  
 
 
14.  
Illumination, Fan supply etc 
  
 
 
15.  
Module washing system 
  
 
 
16.  
Other non-critical auxiliary loads 
  
 
 
17.  
Switchyard control and protection 
 
 
  
 
18. 
Switchyard PLCC 
 
 
  
 Auxiliary  supply system for CMCS/MCR shall consist of 2 × 100% UPS systems with battery, 
each having minimum 30 minutes backup. Each UPS system shall comprise of 1 × 100% charger 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
142 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
1.04 
1.05 
1.06 
1.07 
1.08 
1.09 
and inverter, 1 × 100% battery bank, static bypass switch, manual bypass switch, 1 × 100% 
UPSDB, and associated protection devices and accessories  
UPS syste for BESS area shall have the similar configuration, Battery backup duration 
and associated components as specified for CMCS, unless otherwise required based on 
the nature of loads. 
Auxiliary power supply for BESS yard shall be configured as two independent 100% rated 
systems (including auxiliary transformer, ACDB/UPS/DC systems and associated distribution as 
per requirement). PCS stations/sub-pooling switchgears shall normally be distributed 
approximately equally between the two sources, and each PCS station/sub-pooling switchgear 
shall be fed from only one source during normal operation. 
Provision shall be made in the auxiliary distribution system to enable transfer of supply of PCS 
stations/sub-pooling switchgear to the other section during contingency or maintenance.  
Battery containers having inbuilt UPS systems, as per battery OEM design, shall also be 
acceptable. 
In place of UPS, the bidder may provide DC supply systems (battery with charger) with the 
specified backup duration wherever the auxiliary loads are DC in nature. 
The requirements specified represent the minimum auxiliary power supply philosophy. If 
additional redundancy or reliability in auxiliary power supply is required for safe operation, 
shutdown or emergency conditions as per battery OEM recommendations, the same shall be in the 
bidder's scope and shall be duly provided 
Each Battery with charger system shall consist of 1 x 100% charger and 1 x 100% Battery 
bank for required back up and 1 x 100% DCDB, and other necessary protective devices 
and accessories. DC supply system voltage shall be 12V or above upto 220V DC.  
The rated AC output capacity shall be taken for UPS battery size calculation. However, 
the minimum UPS rating shall be 2KVA and the battery sizing shall be calculated on a 
minimum load of 1 KW (DC) for required backup. All UPS having rating 5KVA or more 
shall have three phase input. 
The Bidder can provide alternate arrangement with suitable redundancies such as power 
pack with required backup for switchgears/RMUs located at local pooling/inverter 
station.   
Requirements of DC supply system for switchyard is mentioned in switchyard chapter. 
Bidder can offer common DC system for both switchyard and Main Control room, but 
their individual requirements must be met.    
For Main Control room, each UPSDB shall have two incomers fed from two separate 
UPS and one bus coupler. Similarly, each DCDB/DC switchgear shall have two incomers 
fed from two separate Battery-Charger and one bus-coupler.  
DC system shall be design in such way that it is possible isolate the battery and charger for 
boost charging of batteries, while corresponding DC switchgear 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
143 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.010 
1.011 
	2.00 	 
2.01 
2.02 
2.03 
2.04 
section shall be capable of being in service and continue to supply the DC load by closing 
of bus coupler. 
Bidder shall submit configuration diagram, power supply distribution scheme, single line 
diagram and data sheets, all calculations such as Rectifier Modules/UPS Charger/Inverter 
rating calculations, battery sizing calculation etc. for UPS, Battery Charger & Battery 
system during detailed engineering stage for employer's review and approval. 
Size and rating of UPS, Battery Charger and Battery shall be finalized during details 
engineering stage. Following shall be considered for sizing calculation; 
i.	UPS load power factor shall be taken as 0.8 lagging. 
ii.	UPS efficiency shall be taken as per actual. 
iii.	UPS and charger design margin shall be taken 10% at 50 deg C. 
iv.	IEEE-485 standard shall be followed for sizing calculation of Lead Acid Batteries 
and IEEE-1115 standard shall be followed for sizing calculation of Nickel-
Cadmium batteries. 
v.	For Battery sizing calculation, lowest electrolyte temperature shall be taken as 5 
deg C more than the minimum ambient temperature or 15 deg cel whichever is 
lower, with Temperature correction factors as per relevant standards. vi. Batteries 
aging factor shall be taken as 1.25 and design margin factor shall be taken as 1.10.  
UNINTERRUPTIBLE POWER SUPPLY (UPS) SYSTEM 
The UPS shall have an overload capacity of 125 % rated capacity for 10 minutes and 150 
% rated capacity for 10 seconds. The overall efficiency of UPS shall be at least 80% on 
full load. 
The UPS system shall be capable of operating without D.C. battery in circuit under all 
conditions of load and the performance of various components of UPS like inverter, 
charger, static switch etc. shall be guaranteed without the battery in circuit. 
For UPS capacity 5 kVA or more, in addition to indications/display on UPS panel, 
important alarms along with important analog signal shall also be provided for use in 
SCADA. For UPS capacity less than 5 kVA bidder shall provide status, common alarm, 
and trip DI (soft or hard) signal to SCADA 
The UPS chargers shall be self-regulating, solid-state silicon controlled, full-wave 
rectifier type designed for single and parallel operation with battery and shall have 
automatic voltage regulators for close voltage stability even when AC supply voltage 
fluctuates. The charger should be capable to fully charge the required batteries as well as 
supply the full rated load through inverter. The charger shall be able to re-charge the fully 
discharge battery within 8 hours.  The charger shall be design for input supply variation 
of ± 10% and frequency variation of ± 5%. Charger design shall ensure that there is no 
component failure 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
144 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.05 
2.06 
2.07 
2.08 
2.09 
2.10 
2.11 
2.12 
2.13 
2.14 
	3.00 	 
3.01 
due to fluctuations of input supply or loss of supply and restoration. The detailed 
specification for the battery charger for UPS rating of 5kVA and above has been 
mentioned in the battery charger section below in this specification. 
The UPS inverter shall be of continuous duty, solid state type using proven Pulse Width 
Modulation (PWM)/Quasi square wave/step wave technique. Ferroresonant types 
Inverters are not acceptable. The nominal voltage output shall be 230 Volts single phase, 
50 Hz. The inverter equipment shall include all necessary circuitry and devices to 
conform to requirements like voltage regulation, current limiting, wave shaping, transient 
recovery, etc. The total harmonic content shall be 5% maximum and content of any single 
harmonic shall be 3% maximum. 
The static switch shall be provided to perform the function of transferring UPS loads 
automatically without any break from faulty inverter to standby AC source. Manual 
bypass switch shall be employed for isolating the UPS during maintenance. 
Contractor has the option of supplying either Nickel Cadmium type batteries or Lead 
Acid Plante type batteries. The detailed specification for the batteries has been mentioned 
in the battery and charger section below in this specification. 
Equipment enclosures shall match and line up in assemblies of freestanding floor mounted 
cabinets designed for indoor service. 
Individual enclosure shall be ventilated switchboard type fabricated from not less than 
1.6-mm thick sheet steel.  Enclosures shall be furnished with concealed hinges. Front and 
rear doors shall be designed to permit easy access to all components for maintenance or 
replacement. The enclosures shall be reinforced with formed steel members as required to 
form a rigid self-supporting structure. Doors shall have three point latches. 
Adequate ventilating louvers and enclosure top panels shall be included. All vent openings 
shall be covered with corrosion resistant fine screen coverings. 
The cabinets shall be IP-42 protection class for indoor application and IP55 or better for 
outdoor application. 
The temperature rise inside all the cabinets/enclosures shall not exceed 10 deg.C above 
ambient temperature. 
The Contractor shall also carry out the site tests on UPS as required to be conducted as a 
standard practice of the UPS manufacture or deemed necessary by the Employer and 
mutually agreed between the Contractor and the Employer. 
One set of tools shall be provided for maintenance and testing purposes. 
BATTERY CHARGER 
The chargers shall be self-regulating, solid-state silicon controlled, full-wave rectifier 
type designed for single and parallel operation with battery and shall have automatic 
voltage regulators for close voltage stability even when AC supply voltage fluctuates, 
effective current limiting features and filters to minimize 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
145 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.02 
3.03 
3.04 
3.05 
3.06 
harmonics. The charger should be capable to fully charge the required batteries as well as 
supply the full rated load. Furthermore, the charger should be able to re-charge the fully 
discharged battery within 8 hours. The charger shall be current limited for charger circuit 
protection and protection of battery from overcharge shall also be provided. The current 
limit shall be continuously adjustable. The chargers shall have a slow walk-in circuit. 
Charger design shall ensure that there is no component failure due to fluctuations of input 
supply or loss of supply and restoration.  The charger shall be design for input supply 
voltage variation of ± 10% and frequency variation of ± 5%. 
Battery Chargers shall have a selector switch for selecting the battery charging mode i.e. 
whether trickle or Boost charging. 
All Battery Chargers shall be provided with facility for both automatic and manual 
control of output voltage and current. A selector switch shall be provided for selecting the 
mode of output voltage/current control, whether automatic or manual. Means shall be 
provided to avoid current/ voltage surges of harmful magnitude/nature which may arise 
during changeover from Auto to Manual mode or vice-versa under normal operating 
condition. 
Soft start feature shall be provided to build up the voltage to the set value slowly. The 
chargers shall have load limiters which shall cause, when the voltage control is in 
automatic mode, a gradual lowering of the output voltage when the DC load current 
exceeds the load limiter setting of the Charger. The load limiter characteristic shall be 
such that any sustained overload or short circuit in DC system shall neither damage the 
Charger nor shall it cause blowing of any of the charger fuses. The Charger shall not trip 
on overload or external short circuit. After clearance of fault, the Charger voltage shall 
build up automatically when working in automatic mode. 
When on automatic control mode during Trickle charging, the Charger output voltage 
shall remain within +/-1% of the set value for AC input voltage variation of +/-10%, 
frequency variation of +3/-5%, a combined voltage and frequency (absolute sum) 
variation of 10% and a continuous DC load variation from zero to full load. Uniform and 
step-less adjustments of voltage setting (in both manual and automatic modes) shall be 
provided on the front of the Charger panel covering the entire Trickle charging output 
range specified & shall be capable of matching the float voltage correction 
recommendations (w.r.t. temperature) as suggested by the respective battery 
manufacturer. Step-less adjustment of the load limiter setting shall also be possible from 
80% to 100% of the rated output current for Trickle charging mode. 
During Boost charging, the Battery Chargers shall operate on constant current mode 
(When automatic regulator is in service). It shall be possible to adjust the Boost charging 
current continuously over a range of 50 to 100% of the rated output current for Boost 
charging mode. The charger output voltage shall automatically go on rising, when it is 
operating on boost mode, as the battery charges up. For limiting the output voltage of the 
charger, a potentiometer shall 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
146 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.07 
3.08 
3.09 
3.10 
3.11 
3.12 
3.13 
3.14 
3.15 
be provided on the front of the panel, whereby it shall be possible to set the upper limit of 
this voltage anywhere in the output range specified for boost charging mode. All voltage 
and current setting potentiometers shall be Vernier type. 
Energizing the Charger with fully charged battery connected plus 10% load shall not 
result in output voltage greater than 110% of the voltage setting. Time taken to stabilize, 
to within the specified limits as mentioned elsewhere, shall be less than fifteen seconds. 
Momentary output voltage of the Charger, without the Battery connected shall be within 
94% to 106% of the voltage setting during sudden load Change from 100% to 20% of full 
load or vice-versa. Output voltage shall return to, and remain, within the limits specified 
as mentioned elsewhere in less than 2 seconds after the above-mentioned change. 
Suitable filter circuits shall be provided in all the Chargers to limit the ripple content 
(peak to peak) in the output voltage to 1% irrespective of the DC load, even when they 
are not connected to a battery. 
The DC System shall be ungrounded and float with respect to the ground potential when 
healthy. An earth fault relay shall be provided by the bidder in the DC distribution board 
for remote annunciation. 
Digital Outputs shall be configured for connection to the SCADA for real-time charger 
status updating. Outputs like charger output current, output voltage, float/boost mode, etc 
may be configured to provide the update to SCADA. 
The Battery Chargers as well as their automatic regulators shall be of static type. The 
Chargers shall be designed to operate, as mentioned above, at an ambient air temperature 
of 50°C. 
For Lead Acid plante battery:-Battery chargers shall be capable of continuous operation 
at the respective rated load in Trickle mode i.e. Trickle charging the associated DC lead-
acid Batteries while supplying the D.C. loads. The Batteries shall be Trickle charged at 
2.25 Volts per cell. All chargers shall also be capable of Boost charging the associated 
D.C. Battery at 2.3 to 2.7 Volts per cell at the desired rate. 
For Nickel-Cadmium battery: -Battery chargers shall be capable of continuous operation 
at the respective rated load in Trickle mode i.e. Trickle charging the associated DC 
Nickel-Cadmium Batteries while supplying the D.C. loads. The Batteries shall be Trickle 
charged at 1.4 to 1.42 Volts per cell. All chargers shall be capable of Boost Charging the 
associated D.C. Battery at 1.54 to 1.7 Volts per cell at the desired rate. 
All Battery Chargers shall have an AC contactor on the input side. It shall be of air break 
type and suitable for continuous duty. A thermal overload relay incorporating a distinct 
single phasing protection (using differential movement of bimetal strips) shall also be 
provided for the AC input. The relay shall trip the above contactor. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
147 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
3.16 
3.17 
3.18 
3.19 
3.20 
3.21 
3.22 
 	 
	4.00 	 
4.01 
The rectifier assembly shall be full wave bridge type and designed to meet the duty as 
required by the respective Charger. 
Digital or analog indicating instruments shall indicate DC current, DC voltage & AC 
voltage. 
The Chargers shall be indoor, floor mounted, self-supporting sheet metal enclosed cubicle 
type. The Contractor shall supply all necessary base frames, anchor bolts and hardware. 
The Charger shall be fabricated using cold rolled sheet steel shall not be less than 1.6 mm 
and shall have folded type of construction. The panel frame shall be fabricated using cold 
rolled sheet steel of thickness not less than 2.0 mm. Removable undrilled gland plates of 
at least 3.0 mm sheet steel and lugs for all cables shall be supplied by the Contractor. The 
Charger shall be tropicalized and vermin proof. Ventilation louvers shall be backed with 
fine brass wire mesh. All doors and covers shall be fitted with synthetic rubber gaskets. 
The Chargers shall have hinged double leaf doors provided on front and/or backside for 
adequate access to the Charger internals. All the Charger cubicle doors shall be properly 
earthed. 
Treatment as per IS: 6005. Two coats of lead oxide primer followed by powder painting 
with final shade of RAL9002 for complete panel except end covers & RAL 5012 for end 
covers. 
All acceptance and routine tests as per the manufacture recommendations and relevant 
standards shall be carried out. 
The cabinets shall be IP-42 protection class for indoor application and IP55 or better for 
outdoor application. 
The Contractor shall also carry out the site tests on battery charger systems required to be 
conducted as a standard practice of the UPS manufacture or deemed necessary by the 
Employer and mutually agreed between the Contractor and the Employer. 
BATTERY : NICKEL-CADMIUM BATTERY 
 
BATTERY PARAMETER 

a) 
Battery Voltage 
To be decided during Detail Engineering 

b) 
No. of Cells  
To be decided during Detail Engineering 

c) 
Battery type 
Nickel-Cadmium 

d)
 	 
	Nominal 	discharge 
voltage per Cell 
1.2 

e) 
Float voltage  
1.42V/Cell 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
148 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4.02 
4.03 
4.04 
4.05 
a) 
 
Batteries should be suitable for continuous operation for the maximum ambient 
temperature as defined in technical parameters. 
CODES AND STANDARDS  
All standards, specifications and codes of practice referred to herein, shall be the latest 
editions including all applicable official amendments and revisions as on date of opening 
of techno-commercial bid. In case of conflict between this specification and those (IS 
codes, Standards etc.) referred to herein, the former shall prevail. All works shall be 
carried out as per the following standards and codes: 
IEC 	60623/ 
10918 
IS 
Specification for vented type Nickel Cadmium Batteries. 
IS 106 

Quality tolerances for water for storage batteries 
IEC 60993 

Electrolyte for vented Nickel-Cadmium cells 
Indian electricity rules 
Indian electricity acts 
Equipment complying with other internationally accepted standards such as IEC., BS, 
VDE etc. will also be considered if they ensure performance and constructional features 
equivalent or superior to standards listed above. In such a case, the Bidder shall clearly 
indicate the standard(s) adopted, furnish a copy in English of the latest revision of the 
standards alongwith copies of all official amendments and revisions in force as on date of 
opening of techno-commercial bid and shall clearly bring out the salient features for 
comparison. 
DC Batteries shall be stationary Nickel Cadmium Pocket plate type conforming to 
IS:10918. The batteries shall be high/medium discharge performance type suitable for the 
backup time as specified. For the purpose of design an ambient temperature of 50 degree 
centigrade and relative humidity of 85% shall be considered. 
DC batteries shall be suitable for standby duty. The batteries shall normally be 
permanently connected to the load in parallel with a charger and shall supply the load 
during emergency conditions when AC supplies are lost. Batteries shall be suitable for a 
long life under continuous float operations and occasional discharges. The batteries shall 
be boost charged at about 1.54 to 1.7 volts per cell maximum and float charged at about 
1.42 V/cell. 
 Construction Features:- 
Containers 
Containers shall be made of polypropylene plastic material. Containers shall be robust, 
heat resistance, leak proof, nonabsorbent, alkali resistant, non-bulging type and free 
from flaws, such as wrinkles, cracks, blisters, pin holes etc. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
149 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
b) 
 
c) 
 
 
 
d) 
 
e) 
 
f) 
 
g) 
 
Electrolyte level lines shall be marked on container in case of translucent containers. 
Vent Plugs 
Vent plugs shall be provided in each cells. They shall be antisplash type, having more 
than one exit hole shall allow the gases to escape freely but shall prevent alkali from 
coming out. The design shall be such that the water loss due to evaporation is kept to 
minimum. In addition, the ventilator shall be easily removed for topping up the cells and 
of such dimensions that the syringe type hydrometer can be inserted into the vent to take 
electrolyte samples. 
Plates 
The plates shall be designed for maximum durability during all service conditions 
including high rate of discharge and rapid fluctuations of load. The construction of plates 
shall conform to latest revisions of IS:10918. The separators shall maintain the electrical 
insulation between the plates and shall allow the electrolyte to flow freely. Separators 
should be suitable for continuous immersion in the electrolyte without distortion.  The 
positive and negative terminal posts shall be clearly marked. 
Sediment Space 
Sufficient sediment space shall be provided so that cells will not have to be cleaned 
during normal life and prevent shorts within the cells. 
Electrolyte 
The electrolyte shall be prepared from battery grade potassium hydroxide conforming to 
IEC 60993. The cells can be shipped either in charged condition or in dry condition.  
Necessary electrolyte for make-up shall be supplied separately. 
Connectors and Fasteners 
Nickel plated copper connectors shall be used for connecting adjacent cells and PVC 
insulated flexible copper cables shall be used for inter-row / inter-tier / interbank 
connections. Bolts, nuts and washers shall be Stainless Steel / Nickel coated steel to 
prevent corrosion. The thickness of Nickel coating of connectors should be not less than 
0.02 mm. All the terminals and cells inter-connectors shall be fully insulated or have 
insulation shrouds.  
Battery racks 
Mild steel racks for all the batteries shall be provided. They shall be free standing type 
mounted on porcelain/hard rubber/PVC pads insulators/High impact plastic insulators. 
Batteries shall preferably be located in the single tier arrangement. However, batteries 
having a complete cell weight of lower than 50 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
150 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
h) 
 
5.00 
5.01 
5.02 
Kg could be located in the double tier arrangement. The batteries racks and supports for 
cable termination shall be coated with three (3) coats of anti-alkali paint of approved 
shade. Name plates, resistant to alkali,  for each cell shall be attached on to the necessary 
racks. The bottom tier of the stand shall not be less than 150 mm above the floor. 
Test 
The Contractor shall submit for Owner's approval the reports of all the type tests carried 
out as per latest IS-1146(for all applicable tests for containers) / IS10918 (for NI-CD 
batteries).The complete type test reports shall be for any rating of battery in a particular 
group, based on plate dimensions being manufactured by supplier. Routine and 
Acceptance tests shall be as per Quality Assurance & Inspection table of battery. 
BATTERY : LEAD -ACID PLANTE BATTERY 
BATTERY PARAMETER 
a) 
Battery Voltage 
	To 	be 	decide 	during 
Engineering 
Detail 
b) 
No. of Cells  
	To 	be 	decide 	during 
Engineering 
Detail 
c) 
Battery type  
Stationary Lead Acid Plante 

d)
 
	
 
	Nominal 	discharge 
voltage per cell 
2.0V 

e) 
Float Voltage  
2.25V/Cell 

 
CODES AND STANDARDS  
IEC 60896 
Stationary Lead-Acid Batteries 
IS : 266 
Specification for sulphuric acid 
IS : 1069 
Specification for water for storage batteries 
IS : 1146 
Specification for rubber & plastic containers for lead acid 
storage batteries. 
IS : 1652 
Specification for stationary cells and batteries, lead acid 
type (with plante positive plates). 
IS : 3116 
Specification for sealing compound for lead acid batteries. 
IS : 8320 
General requirements and methods of tests for lead acid 
storage batteries. 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
151 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
5.03 
5.04 
 
5.05 
a) 
IS : 6071 
Specification for synthetic separators for lead acid 
batteries. 
 
Indian Electricity Rules 
 
Indian Electricity Acts 
 
 Equipment complying with other internationally accepted standards such as IEC, BS, 
VDE etc. will also be considered if they ensure performance and constructional features 
equivalent or superior to standards listed above. In such a case, the Bidder shall clearly 
indicate the standard(s) adopted, furnish a copy in English of the latest revision of the 
standards alongwith copies of all official amendments and revisions in force as on date of 
opening of techno-commercial bid and shall clearly bring out the salient features for 
comparison. 
DC Batteries shall be stationary lead acid Plante positive plate type conforming to 
IS:1652. The batteries shall be high/medium discharge performance type suitable for the 
backup time as specified. For the purpose of design an ambient temperature of 50 degree 
centigrade and relative humidity of 85% shall be considered. 
DC Batteries shall be suitable for standby duty. The Batteries shall normally be 
permanently connected to the load in parallel with a charger and shall supply the load 
during emergency conditions when AC supplies are lost. Batteries shall be suitable for a 
long life under continuous float operations and occasional discharges. The batteries shall 
be boost charged at about 2.7 volts per cell maximum and float charged at about 2.25 
V/cell. 
Construction Features:- 
Containers 
Containers shall be made of transparent glass, hard rubber, suitable robust, heat 
resistance, leak proof, non absorbent, acid resistant, non-bulging type and free from 
flaws, such as wrinkles, cracks, blisters, pin holes etc. Electrolyte level lines shall be 
marked on container in case of transparent containers. Float type level indicator shall be 
provided in case of opaque containers. The stem portion of the float should be long 
enough to prevent falling of the float inside the container even if there is no electrolyte in 
the container. The marking for the electrolyte level should be for the upper and lower 
limits. The material of level indicator shall be acid proof and oxidation proof. Container 
shall be closed/sealed lid type. Lid and sealing compound shall be non-cracking type. The 
container made of hard rubber and plastics shall be type tested as per IS: 1146. All type 
tests shall be carried out for sealing compound as per IS: 3116. 
The pole sealing arrangement should be such that no acid particle get entrapped due to 
acid creep as a result of capillary action and it should be possible to remove and refix the 
sealing to carry out the maintenance. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
152 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
b) 
c) 
d) 
e) 
f) 
g) 
Vent Plugs 
Vent plugs shall be provided in each cells. They shall be antisplash type, having more 
than one exit hole shall allow the gases to escape freely but shall prevent acid from 
coming out. The design shall be such that the water loss due to evaporation is kept to 
minimum. In addition the ventilator shall be easily removed for topping up the cells and 
of such dimensions that the syringe type hydrometer can be inserted into the vent to take 
electrolyte sample. 
Plates 
The plates shall be designed for maximum durability during all service conditions 
including high rate of discharge and rapid fluctuations of load. The construction of plates 
shall conform to latest revisions of IS : 1652 as applicable. 
The separators shall maintain the electrical insulation between the plates and shall allow 
the electrolyte to flow freely. Separators should be suitable for continuous immersion in 
the electrolyte without distortion. The positive and negative post shall be clearly marked. 
Sediment Space 
Sufficient sediment space shall be provided so that cells will not have to be cleaned during 
normal life and prevent shorts within the cells. 
Cell Insulator 
Each cell shall be separately supported on PVC/porcelain/hard rubber insulators fixed on 
the racks with adequate clearance between adjacent cells. Minimum distance between 
adjacent cells shall be more than the bulge allowed for two cells in accordance with IS: 
1146. 
 
Electrolyte 
The electrolyte shall be prepared from battery grade sulphuric acid conforming to IS: 266 
and distilled water conforming to IS: 1069. The cells shall be shipped dry uncharged. The 
electrolyte shall be supplied separately. Connectors and Fasteners 
Lead or Lead coated copper connectors shall be used for connecting up adjacent cells and 
rows. Bolts, nuts and washers shall be effectively lead coated to prevent corrosion. The 
thickness of lead-coating of connectors should not be less than 0.025 mm. The lead 
coating thickness shall be measured in accordance with APPENDIX F of IS:6848 (latest 
edition). All the terminals and cells interconnectors shall be fully insulated or have 
insulation shrouds. End take off connections from positive and negative poles of batteries 
shall be made by single core cables having stranded copper conductors and PVC 
insulation. Necessary supports and lugs for termination of these cables on batteries shall 
also be supplied by the contractor. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
153 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
h) 
i) 
6.00 
Battery racks 
Wooden racks for all the batteries shall be provided. These racks shall be made of good 
quality first class seasoned teak wood in line with CPWD specification. They shall be free 
standing type mounted on porcelain/hard rubber/PVC pads insulators/High impact plastic 
insulators. Batteries shall preferably be located in the single tier arrangement. However, 
batteries having a complete cell weight of lower than 50 Kg could be located in the 
double tier arrangement. The batteries rack and wooden support for cable termination 
shall be coated with three (3) coats of anti-acid paint of approved shade. Numbering tags, 
resistant to acid, for each cell shall be attached on to the necessary racks. The bottom tier 
of the stand shall not be less than 150 mm above the floor. Wherever racks are 
transported in dismantled condition, suitable match markings shall be provided to 
facilitate easy assembly. 
Test 
The Contractor shall submit for Owner's approval the reports of all the type tests carried 
out as per latest IS-1146 (for rubber & plastic containers for lead-acid storage 
batteries)/IS 1652 (for lead-acid plante batteries). The complete type test reports shall be 
for any rating of battery in a particular group, based on plate dimensions being 
manufactured by supplier. Routine and Acceptance tests shall be as per Quality 
Assurance & Inspection table of battery. 
 AUXILIARY EQUIPMENT 
Manual discharge resistance bank suitable for each type of battery bank of UPS/Battery 
Charger has to be provided by contractor.  
Following shall be provided (as per applicability) for maintenance purpose 
a 
Hydrometers 
2 Nos. 
b 
Set of hydrometer syringes suitable for the vent holes 
in different cells 
2 Nos. 
c 
	Thermometer 	for 	measuring 	electrolyte 
temperature 
2 Nos. 
d 
Specific gravity correction chart 
2 Nos. 
e 
Wall mounting type holder made of teak wood for 
hydrometer & thermometer 
2 Nos. 
f 
Cell testing voltmeter (3-0-3 V) 
2 Nos. 
g 
Alkali mixing jar 
2 Nos. 
h 
Rubber aprons 
5 Nos. 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
154 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
7.00 
i 
Pair of rubber gloves 
 
j 
Set of spanners 
5 Nos. 
k 
No smoking notice for each battery room 
2 Nos.  
l 
Goggles (industrial) 
2 Nos. 
m 
Instruction card 
2 Nos. 
n 
Temperature indicator  
1 No. per room 
o 
Cell lifting facility 
1 Set per room 
Following shall be taken as minimum load value for sizing calculation of UPS/Battery 
Charger/Battery system. However, Bidder needs to provide the details auxiliary power 
rating of each individual equipment. & any other load apart from below required for 
completion of the system is also in the scope of the bidder. 
Sl 
No 
Description 
Rated Power in 
Watt 
Remarks 
1 
HT Switchgear VCB Panel 
 
 
(i) 
Closing Coil 
Actual as per 
datasheet 
First minute load 
(ii) 
Tripping Coil 
Actual as per 
datasheet 
Last minute load 
(iii) 
Spring Charging Motor 
Actual as per 
datasheet 
First minute load 
(iv) 
Numerical Relay 
20 
Continuous load 
(v) 
Auxiliary Relays  
20 (total) 
Continuous load 
(vi) 
LED Indication Lamps 
10 (total) 
Continuous load 
(vii) 
Misc. load 
20 (total) 
Continuous load 
2 
Inverter (if applicable) 
300 
Continuous load 
3 
SCADA panel at CMCS 
2000 
Continuous load 
4 
SCADA HMI  including LED 
Display and Printer 
500 
Continuous load 
5 
SCADA RTU panel at PEB 
400 
Continuous load 
6 
Transformer N2 Injection unit at 
PEB (if applicable) 
100 
Continuous load 
7 
Fire Alarm Panel at CMCS 
300 
Continuous load 
8 
Fire Alarm Panel at PEB 
200 
Continuous load 
9 
WMS 
100 
Continuous load 
10 
Emergency Load (light + Fan) at 
CMCS  
300 
Continuous load 
11 
Emergency Load at PEB 
100 
Continuous load 



EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
155 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
8.00 
 
8.01 
a) 
b) 
c) 
 
8.02 
8.03 
8.04 
 
 
 
 
Following shall be considered for main pooling/final pooling HT switchgear as a 
minimum. 
(i)	Per switchboard only one panel spring charging motor load shall be 
considered. 
(ii)	All outgoing and tie feeder panel trip coil load (subject to Minimum 3 Nos) 
shall be considered.  
(iii)	All outgoing feeders+ Aux transformer feeders+ 50% of incomer panel 
closing coil load shall be considered. 
 
Following shall be considered for inverter station HT switchgear/RMU. i) Per 
switchboard only one panel spring charging motor load shall be considered. 
(ii) All panel trip coil and close coil load shall be considered. 
 
SITE TESTS  
The contractor shall carry out the following site tests as applicable on UPS, Battery 
Charger and Battery system. However, any other site test is required to be conducted as a 
standard practice of the OEM or deemed necessary by the employer and mutually agreed 
between the contractor and the employer, the same shall also be carried out. 
	Light Load Test  	 
This test is carried out to verify that the UPS/Battery Charger is correctly connected and 
all functions operate properly. The load applied is limited to some percent of rated value. 
The following points should be checked: 
Output voltage, frequency and the correct operation of meters; 
Operation of all control switches and other means to put units into 
operation. 
Functioning of protective and warning devices. 
A. C. Input Failure Test 
The test is performed in UPS/Battery Charger with a fully charged battery and is carried 
out by tripping input supply feeder or may be simulated by switching off all rectifiers and 
bypass feeder as at the same time. Output voltage variations are to be checked for 
specified limits with an oscilloscope/Recorder. 
A. C Input Return Test 
AC input return test is performed in UPS/Battery Charger by closing AC input supply 
feeder, or is simulated by energizing rectifiers. Proper operation of rectifier starting and 
voltage and frequency variations are to be observed. This test is normally performed with 
a fully or partially charged battery. 
Auto changeover Test  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
156 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
8.05 
8.06 
8.07 
8.08 
8.09 
 
This test shall be carried out in UPS ACDB fed from two separate UPS system. Auto 
changeover of one UPS source to standby UPS to be check by tripping the active UPS 
manually or by simulation condition. This test shall be check as per approved auto 
changeover logic. 
Transfer Test (for UPS) 
This test is applicable for UPS with bypass, particularly in the case of an electronic 
bypass switch. Transients shall be measured during load transfer to bypass caused by a 
simulated fault and load retransfer after clearing of the fault. 
Full load test 
Load tests are performed by connecting the actual load to the UPS/Charger output. Load 
tests are necessary for testing output voltage and frequency, rated stored energy, recharge 
time, ventilation, and temperature. 
Rated Stored Energy Time (Battery test) 
This test is a load test to prove the actual possible time of battery operation. If rated load 
is not available in the case of large UPS/Battery charger, it is possible to apply a partial 
load to check the actual battery discharge characteristics and compare these with 
characteristics specified by the battery manufacturer. Discharge time with rated load shall 
then be calculated. The test shall be performed with a fully charged battery and also may 
be done under other battery conditions to be specified, if so agreed. Active power output 
of the UPS/Battery Charger and the battery voltage shall be recorded during the test. 
Since new batteries often do not provide full capacity during a starting up period, the 
discharge test may be repeated after a reasonable recharge time if the original test has 
failed. 
Rated Restored Energy Time 
Restored energy depends on the charging capacity of the rectifiers and the battery 
characteristics. If a certain recharging rate is specified, it shall be provided by repeating 
the discharge test after the specified charging period. 
Battery Ripple Current 
If battery ripple currents are specified, then the ripple current which depends on UPS 
operation shall be checked under normal operating conditions. Rough measuring methods 
are sufficient. 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-10 
PAGE 
157 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
 
1.1 
 
 
1.2 
B-11 LIGHTNING PROTECTION SYSTEM 
GENERAL REQUIRMENTS  
This specification is intended to outline the requirement of external lightning protection 
(ELP/Lightning protection) for DC block side and AC Power block side of BESS Project. 
It is not the intent of the specification to specify all details of design and construction 
since the bidder has full responsibility for engineering and implementation of external 
lightning protection system meeting the intent of the specification and functional 
requirement. Any additional equipment, material, services which are not specifically 
mentioned herein but are required for successful installation, testing and commissioning 
of earthling system for safe and satisfactory operation of the plant shall be included under 
scope of the bidder. 
 
Lightning protection requirement for outdoor metering yard/Switchyard has been 
mentioned elsewhere in the specification and hence shall be excluded from scope of this 
chapter unless Lightning protection   requirement of metering yard/Switchyard is 
specifically mentioned in this chapter.   
LIGHTNING PROTECTION DESIGN REQUIRMENT  
The object of a lightning protection system is to protect buildings/structure and 
equipment from direct lightning strikes, potential fire as well as the effects of injected 
lightning currents (non-incentive flash). It consists of termination systems for direct 
lightning, down conductors and an earth-termination system. 
 
Care must be taken for while designing the lightning protection that surges are prevented 
in the electrical system to reduce failure of electrical and electronic equipment.   
CODES AND STANDARD  
The equipment/product furnished for earthing system shall meet the requirements of all 
the applicable relevant National/International codes and standards or their latest 
amendment Codes and Standards. Product certification has to be CE/UL/BIS/TUV or 
equivalent.  The relevant codes and standard for earthing system are tabulated below. 
 


IS/IEC 62305 
PROTECTION AGAINST LIGHTNING 
 



IEEE: 80  
IEEE guide for safety in AC substation grounding 



IEEE: 837 
Standard for qualifying permanent connections used in substation 
grounding  



IS: 2629  
Recommended practice for hot dip galvanizing of iron & steel 






EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-11 
PAGE 
158 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
2.0 
 
 
 
 
IS: 2633  
Method for testing uniformity of coating on zinc coated articles  
IS: 513 
Cold rolled low carbon steel sheets and strips 
IS: 6745 
Methods for determination of mass of zinc coating on zinc 
coated iron & steel articles. 
 
 
IS 2062 
HOT ROLLED MEDIUM AND HIGH TENSILE 
STRUCTURAL STEEL - SPECIFICATION 
IS: 458  
Precast 	Concrete 	Pipes 	(With 	and 	Without 
Reinforcement) 
UL-467  
Grounding and Bonding Equipment 
 
IEC 62561-7 
Requirements for earthing enhancing compounds 
NFC 17 -102 
Early streamer emission lightning protection systems 
CEA regulations for electrical safety-2010 
Indian Electricity Rules/ Indian Electricity Act. 
 
All standards, specifications and codes of practice referred to herein shall be the latest 
editions including all applicable official amendments and revisions as on date of opening 
of bid. In case of conflict between this specification and those (codes and standards, etc.) 
referred to herein, the former shall prevail. All work shall be carried out as per the above 
standards/ codes as applicable. 
The lightning protection system includes lightning terminal, Down conductor, test ink, 
earth electrode, installation of lightning terminal, down conductor and earth electrode in 
suitable pit size, construction of earth pit with cover for the installation, connection of 
earth electrode with lightning terminal. 
Detail specification of earthing system has been mentioned elsewhere in the specification.   
DOWN CONDUCTORS 
Down conductors shall be as short and straight as practicable and shall follow a direct path 
to earth electrode. 
Each down conductor shall be provided with a test link at 1000 mm above ground level 
for testing but it shall be in accessible to interference. No connections other than the one 
direct to an earth electrode shall be made below a test point. 
All joints in the down conductors shall be welded type. 
Down conductors shall be cleated on outer side of building wall, at 750 mm interval or 
welded to outside building columns at 1000 mm interval. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-11 
PAGE 
159 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
 
 
 
  
 
3.0 
 
 
 
Lightning conductor on roof shall not be directly cleated on surface of roof. Supporting 
blocks of PCC/insulating compound shall be used for conductor fixing at an interval of 
1500 mm. 
All metallic structures within a vicinity of two meters of the conductors shall be bonded to 
conductors of lightning protection system. 
Lightning conductors shall not pass through or run inside GI Conduits. 
Testing link shall be made of galvanized steel of size 25x 6mm. 
Hazardous areas handling inflammable/explosive materials and associated storage areas 
shall be protected by a system of aerial earths oxide layer or foreign material.  
LIGHTNING PROTECTION SYSTEM FOR BESS DC SIDE  
IS/IEC 62305: 	PROTECTION AGAINST LIGHTNING  
NF C 17-102 : LIGHTNING PROTECTION WITH EARLY STREAMER AIR 
TERMINATION ROD 
Complete DC block with associated structure shall be protected from Direct Lightning 
Stroke. Lightning Protection for DC Block shall be achieved with any or both of the 
following two systems as per specification provided in the following section. 
Single Rod Air Terminal (Faraday Rods) Early Streamer Emission (ESE) Air Terminal 
Early Streamer Emission (ESE) Air Terminal 
Suitable earthling and equipotential bonding shall be ensured for the lightning protection 
Air Terminal as per applicable standard/Equipment manufacturer guidelines. 
Current carrying parts and accessories such as clamps, fasteners, down conductor, Test 
links and earth termination etc. shall be preferably procured from OEM of Air Terminals 
if it is supplied by them as part of lighting protection system. 
LIGHTNING PROTECTION SYSTEM FOR BUILDING AND ENCLOSURE   
Contractor 	shall 	provide 	lightning 	protection 	for 	Inverter 
room/shed/shelter/enclosure, main control room, Switchgear Room/shed/shelter and 
similar housing per IS/IEC 62305.   
ESE Air Terminal shall not used for lightning protection of  Metering yard/Switchyard .  
	 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-11 
PAGE 
160 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.0 
1.1 
1.2 
1.3 
1.4 
1.5 
2.0 
a) 
b) 
c) 
d) 
e) 
B-12 METERING SYSTEM 
GENERAL 
Energy meter (0.2s accuracy class) suitable for ABT requirement with metering panel as 
required shall be conforming to STU/CTU/PGCIL requirement.  
For measurement of Auxiliary power consumption, MFM in ACDB incomer shall be 
provided by the bidder. 
Meter shall be suitable for interfacing for synchronizing the built-in clock of the meter by 
GPS time synchronization equipment. Bidder shall synchronize the meter using GPS time 
synchronization equipment. All the hardware required for synchronization shall be in 
scope of bidder. 
The ABT meters supplied under this contract shall also meet the requirement of respective 
RLDC/State power Utilities. 
This metering system shall have following features: 
I.	Meters shall be microprocessor-based MWH meters having an accuracy class of 
0.2S or better. MVARH meters shall have accuracy class of 0.5 or better.  
II.	These meters shall have provision for downloading of data through an optical port 
and /or through RS 232/485 port.  
III.	Even under absence of VT input, energy meter display shall be available and it 
shall be possible to download data from the energy meters.  
Technical Requirements of Energy Meters for ABT Requirement 
Contractor shall supply energy meters along with metering station, MRI as per the 
technical specification given below: 
Shall be microprocessor-based conforming to IEC 62052-11, IEC 62053-22, IS 14697 
Shall carry out measurement of active energy (both import and export) and reactive 
energy (both import and export) by 3-phase, 4 wire principle suitable for balanced/ 
unbalanced 3 phase load. 
Shall have an accuracy of energy measurement of at least Class 0.2S for active energy and 
at least Class 0.5 for reactive energy.  
The active and reactive energy shall be directly computed in CT & VT primary ratings.  
The reactive energy shall be recorded for each metering interval in four different registers 
as MVARh (lag) when active export, MVARh (Lag) when active import, MVARh (lead) 
when active export, MVARh (Lead) when active import. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-12 
PAGE 
161 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
f) 
g) 
h) 
i) 
j) 
k) 
l) 
Two separate registers shall be provided to record MVARH when system voltage is 
103% and when system voltage is  97%. 
Shall compute  the net MWh and MVARh during each successive 15-minute block 
metering interval  along with a plus/minus sign, instantaneous  MWh, instantaneous  
MVARh, average frequency of each 15 minutes, net active energy at midnight, , net 
reactive energy for voltage low and high conditions at each midnight. 
Each energy meter shall have a display unit. It shall display the net MWh and MVARh 
with a plus/minus sign and  average frequency during the previous metering interval; peak 
MWh demand since the last demand reset; accumulated total (instantaneous) MWh and 
MVARh with a plus/minus sign,  date and time; and instantaneous current and voltage  on 
each phases. 
All the registers shall be stored in a non-volatile memory. Meter registers for each 
metering interval, as well as accumulated totals, shall be downloadable. All the net 
active/reactive energy values displayed or stored shall be with a plus /minus sign for 
export/import. 
At least the following data shall be stored before being over-written for the following 
parameters. 
 
Shall have a built in clock and calendar with an accuracy of less than 15 seconds per 
month drift without assistance of external time synchronizing pulse. 
Date/time shall be displayed on demand. The clock shall be synchronized by GPS time 
synchronization equipment being supplied by the contractor. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-12 
PAGE 
162 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
m) 
n) 
o) 
p) 
q) 
3.0 
                    
The voltage monitoring of shall be inbuilt feature provided to signal failures to the 
Substation Automation System, The meter shall be suitable to operate with power drawn 
from the VT supplies. The burden of the meters shall be less than 2 VA.  
The power supply to the meter shall be healthy even with a single-phase VT supply. An 
automatic backup, in the event of non-availability of voltage in all the phases, shall be 
provided by a built in long life battery and shall not need replacement for at least 10 years 
with a continuous VT interruption of at least 2 years. Even under absence of VT input, 
energy meter display shall be available and it shall be possible to download data from the 
energy meter. Incase data downloading is not possible in absence of VT supply, meter 
with provision of 220V DC auxiliary power shall be provided. Date and time of VT 
interruption and restoration shall be automatically stored in a non-volatile memory. 
Shall have an optical port on the front of the meter for data collection from either a hand 
held meter reading instrument (MRI) having a display for energy readings or from a 
notebook computer with suitable software . The contractor shall supply the MRI and/or 
notebook complete with all optical interface unit required.  
The meter shall have means to test MWh and MVARh accuracy and calibration at site in-
situ and test terminal blocks shall be provided for the same. 
Each meter shall have a unique identification code provided by the Owner and shall be 
permanently marked on the front of the meter and stored in the nonvolatile memory of the 
meter. 
Type Test requirement for Energy Meter 
  All Type Test Reports shall be provided as per IEC 62052-11, IEC 62053-22, IS 14697. 
Suitable PQ meters (0.2 accuracy class) shall be provided at plant output for 
measurement of required electrical parameters such as active power, reactive power, 
power factor, voltage, current, frequency, power quality paraments, etc. PQ meter 
shall have TCP/IP port for SCADA and PPC communication. Selected PQ meters 
shall be able to measure grid frequency with minimum two digit after decimal point. 
CT and PT/CVT core used for PQ meters shall have accuracy class of 0.2S and 0.2 
respectively. 
 
 
 
 
 
 
 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-12 
PAGE 
163 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
1.  
   
2. 
3.  
B-13 PASSIVE HARMONIC FILTER 
 SCOPE 
       This specification outlines the detailed requirements for the design, engineering, 
manufacture, shop testing, packing, transport, unloading, storage at the site, installation, 
commissioning, and maintenance of passive harmonic filters for 33 kV power systems. 
The scope includes: 
•	Supply of filter capacitor banks, reactors, and associated components 
•	Ensuring compliance with IEC 60871, SAE AS5553 and CEB/PUCSL/SLSEA 
guidelines 
•	Design considerations for electrical, mechanical, and environmental factors 
•	Protection and interlocking requirements 
•	Performance criteria, efficiency, and reliability standards 
•	Detailed factory and site testing procedures 
•	Documentation, training, and operational guidelines 
•	Coordination with existing MV switchgear and grid integration 
       The filter banks shall be installed outdoors and connected to the 33 kV MV bus 
bars. via single core power cables to the concerned switchgear busbar, connection 
between Capacitor bank to reactor shall be single core power cables. The cable 
arrangement for those power cables shall be subject to approval by the Client. 
       The installation shall be designed for long-term reliability, minimal maintenance, 
and optimal harmonic mitigation. 
 APPLICABLE STANDARDS 
All components of the harmonic filter shall conform to the latest versions 
of the following standards: 
•	IS 13925 (Part 1 & 2) - Shunt Capacitors for AC power systems 
•	IS 5553 (Part 3) - Reactors for Power Capacitors 
•	IS 3070 / IEC 60099-4 - Surge Arresters 
•	IS 2705 / IEC 61869-1 & 2 - Current Transformers 
•	IS 9921 / IEC 62271 - Isolators and Switchgear 
•	IEEE 519-2022 - Harmonic Control in Power Systems 
•	CEA Regulations on Power Quality & Grid Integration 
•	IEC 60076-6 - Power Transformers 
•	IEC 60871 - High Voltage Capacitors 
•	PXE Oil - Biodegradable/ Environment Friendly 
 
SCOPE OF SUPPLY 
The filter banks shall include, but not be limited to: 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
B-13 
PAGE 
164 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
4. 
•	Filter Capacitor Banks (with series/parallel connected capacitor units, internally fused 
configuration) 
•	Series Reactors (air-core, dry-type, with appropriate tuning) 
•	Surge Arresters (ZnO gapless type with insulating base, heavy-duty station class) 
•	Unbalance Current Transformers 
•	Damping Resistors (for High-pass or C-Type Filters) 
•	Post Insulators (Porcelain/Composite, creepage distance as per pollution 
level) 
•	Tinned Copper Busbar/Cables (with proper rating and short circuit withstand capacity) 
•	Numerical Protection and Control Panel (SCADA compatible with remote monitoring 
capability) 
•	Interlocking Mechanism (Mechanical and Electrical safety interlocks) 
•	MV & LV Cable Termination Compartments 
•	Terminal Connectors (suitable for indoor/outdoor applications) 
•	Remote Control Cubicle (with necessary interface provisions) 
•	Mounting Structure (Hot Dip Galvanized Steel suitable for seismic and wind load 
conditions) 
•	Earthing and Discharge Devices 
•	Warning and Safety Signage 
•	Fire Protection and Arc Flash Mitigation measures 
•	33kV MV cable and termination from capacitor bank to reactors. 
•	RAL 5012 The paint thickness shall not be less than 50 microns. 
 
PROTECTION REQUIREMENTS 
Each capacitor bank shall be provided with the following protections: 
•	Over-current Protection (due to capacitor bank faults or individual unit 
failure) 
•	Short Circuit Protection (for Busbar and capacitor units) 
•	Overload Protection (Thermal and electrical) 
•	Capacitor Element Fuse Protection 
•	Over-voltage & Under-voltage Protection (Numerical Relays) 
•	Earth Fault Protection 
•	Unbalance Protection (Numerical Relay with Alarm & Trip Settings) 
•	Harmonic Distortion Monitoring (for compliance with IEEE 519 limits) 
•	Temperature Monitoring & Alarm (for capacitors, reactors, and resistors) 
•	Interlocking Scheme to prevent unsafe operations 
 
       The Bidder/Contractor shall co-ordinate the tripping scheme with main MV 
switchgear systems. Over-voltage / under-voltage may be combined within a single 
numerical relay designed specifically for protection of capacitor banks. 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
165 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
5. 
Relays from the approved Contract Vendor list make only shall be utilized for capacitor 
bank protection. 
Interlocking mechanisms shall ensure safe operation by preventing: 
•	Closing of capacitor bank circuit breaker when access doors are open 
•	Closing of grounding switch when capacitor bank is energized 
•	Opening of capacitor bank enclosure unless proper discharge procedure is followed. 
•	Minimum 10-minute time delay before capacitor bank can be accessed after de-
energization 
       Portable, insulated earthing equipment shall also be provided to earth and ensure 
discharge of the capacitor units before handling. This portable earth to be of special 
design equipped with insulated stick to enable the operator for safe earthing, more over 
there should be leads from the capacitors to facilitate connection of the earth. 
 FILTER BANK DESIGN SPECIFICATIONS 
1.	The capacitor bank shall be structure-mounted and suitable for outdoor installation 
with an IP55 protection rating. 
2.	The filters shall consist of passive components such as resistors, reactors, and 
capacitors. 
3.	The filter bank supplier must be the manufacturer of key components, such as 
capacitors, and should possess design knowledge of reactors, resistors, protection 
relays, and circuit breakers/switches. 
4.	The manufacturer must demonstrate expertise in harmonic analysis, grid integration 
studies, and design simulations (seismic, wind loading, etc.). 
5.	The filter supplier must have the expertise to conduct power quality measurements in 
accordance with relevant standards. This includes determining the type and class of 
meter to be used, as well as the location, duration, and sampling time of the power 
quality measurement. This is essential to ensure the proper design of the harmonic 
filter. Incorrect input could result in the selection of the wrong tuning frequency, 
leading to ineffective filtering. 
6.	It is essential that the filter supplier has a control panel design that is compatible with 
both control and SCADA integration for the filter bank in the power plant's PPC. 
7.	Component Tolerances: 
a.	Capacitor (high-pass filters): ±7.5% 
b.	Capacitor (band-pass filters): ±5% 
c.	Reactor: ±5% 
d.	Resistor: ±5% 
e.	Tolerance on Loss: The total loss shall not exceed the guaranteed loss by more 
than 15%. 
8.	Component Losses: As per the latest IS standards, there isn't a specific standard that 
defines loss limits for Shunt capacitors and damping resistors 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
166 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
            6.  
6.1  
used in harmonic filters. Hence we rely on the IEEE Standards for more clarity. 
	Capacitor: IEEE 18-2012 - "IEEE Standard for Shunt Power 
Capacitors" standard specifies that the dissipation factor (tan δ) for power 
capacitors should not exceed 0.2% at the rated frequency and voltage. This 
corresponds to a loss of 0.2 Watts/kVAR rating of the capacitor. 
	Reactor: IEEE C57.21-2020 (IEEE Standard for Shunt Reactors) Defines design, 
performance, and loss limits for reactors used in harmonic filtering and power 
quality applications. 
	The combines losses must be around 0.14 % 
 

Parameter 
Limit as per IEEE 
C57.21-2020 


Copper Loss (I²R loss) 
0.2% - 1% of rated 
power 


9. Filter Types:  
       a.	Tuned Filters 
       b.	High-pass Filters 
       c.	C-type Filters 
       d.	Double-tuned Filters 10. Quality Factor:  
a.	Band-pass Filters: ~100 
b.	High-pass & C-type Filters: <10 
11. Minimum expected life: 20 years with periodic maintenance. 
 
TECHNICAL SPECIFICATIONS OF MAIN COMPONENTS 
Capacitors 
The capacitor units shall be manufactured by adopting latest technology in dust free 
environment (certified for Class 10000) to ensure higher reliability and higher breakdown 
strength of the capacitor unit for better performance at site. The impregnate used shall be 
most suitable for high temperature. The impregnation shall be carried out under high 
vacuum for increasing di- electric strength. The capacitor units shall be hermitically 
sealed by controlled robotic welding process. 
•	Dielectric: Polypropylene Film, Non-PCB 
•	Stainless steel container (Min. 1.5 mm thickness)  
	Welded/press fit type Bushings. 
•	Discharge voltage ≤ 75V in 10 minutes 
•	Routine & Type tests as per IS 13925 
•	Insulation Level: As per the Voltage Level 
TESTS FOR CAPACITOR UNIT 




EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
167 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
  
6.2  
Routine tests 
a.	Capacitance measurement. 
b.	Measurement of the tangent of the loss angle (tan δ) of the capacitor. 
c.	Voltage test between terminals. 
d.	AC voltage test between terminals and container. 
e.	Test of internal discharge device. 
f.	Sealing test. 
g.	Discharge test on internal fuses (If applicable) 
Type tests 
a.	Thermal Stability test 
b.	Measurement of the Tangent of the Loss angle of the capacitor at elevated 
temperature. 
c.	AC voltage test between terminals and container 
d.	Lightning impulse voltage test between terminals and container 
e.	Short circuit discharge test 
f.	Disconnecting test on internal fuses 
       Routine tests shall have been carried out by the manufacturer on every 
capacitor before delivery. If the purchaser so requests, he shall be supplied with a 
certificate detailing the results of such tests. The test sequence above is not 
mandatory. 
       Routine Test or Type Tests must be done as per latest IEC and IS standards 
certified by as IEC 17025/ IEC 60871-1 standards. 
Series Reactors 
•	Air-core, dry type, aluminium wound 
•	Rated Voltage: 33 kV, Max System Voltage: 36 kV, Frequency: 50 Hz 
•	Compliance with IEC 60289 
•	Class F insulation, Max temperature rise: 90°C (Over Ambient) 
TESTS FOR REACTOR UNIT 
Type & Routine Tests 
a.	Measurement of winding resistance 
b.	Measurement of insulation resistance 
c.	Measurement of reactance 
d.	Dielectric tests (including separate-source voltage withstand test, induced overvoltage 
withstand test, and lightening impulse voltage test) 
e.	Temperature-rise test 
f.	Inductance measurement 
g.	Q-factor measurement 
h.	Measurement of harmonic current 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
168 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
  
          6.3  
          6.4 
          6.5  
Routine Test or Type Tests must be done as per latest IEC Standard. 
Damping Resistors 
1.	Resistors shall be air-insulated, air-cooled through natural convection, and of dry type 
suitable for outdoor use. 
2.	Resistors for AC filter arms shall be of effectively low inductance. 
3.	Resistors shall be constructed with sufficient strength to withstand mechanical forces 
calculated in accordance with IEC 60865-1. 
4.	Paint Shade: RAL 5012-Epoxy Powder Paint/ with 33kV Stand Off Insulators/ Copper 
Bus Bars. 
•	Rated Voltage: 33 kV 
•	Stainless steel elements, IP23 enclosure (birds and vermin proof) 
•	Max temperature rise: 375°C 
•	Compliance with BS 587 
 Surge Arresters 
1.	The surge arrestors (SAs) shall conform in general to IEC 60099-4 except to the extent 
modified in the specification. 
2.	Arresters shall be of hermetically sealed units, self-supporting construction, suitable 
for mounting on lattice type support structures. 
3.	Bidder shall furnish the technical particulars of Surge arrester. The SAs shall be of 
heavy-duty station class and gapless Metal Oxide type without any series or shunt 
gaps. 
4.	The SAs shall be capable of discharging over voltages occurring during switching of 
unloaded transformers, and long lines. 
5.	Arrestors shall be complete with insulating base for mounting on structures. Self- 
contained discharge counters, suitably enclosed for outdoor use and requiring no 
auxiliary or battery supply for operation shall be provided for each single pole unit 
with necessary connection. Suitable leakage current meters should also be supplied 
within the same enclosure 
6.	The reading of millimetre and counters shall be visible through an inspection glass 
panel. 
7.	The surge arrestors shall conform to type tests and shall be subjected to routine and 
acceptance tests in accordance with IEC-60099-4 
•	Voltage: 33 kV, ZnO gapless type 
•	Discharge current: 10 kA 
•	Insulation Level: 70 kVrms / 170 kV 
•	Creepage distance: 31 mm/kV 
 
Neutral Current Transformer  
•	Voltage: 33 kV, Ratio: 10/1A or 5/1A 
•	Burden: 15 VA, Class: 5P20 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
169 


 
CLAUSE NO. 
                                  TECHNICAL SPECIFICATIONS             
 
 
          6.6  
         6.7 
•	Insulation Level: 70 kVrms / 170 kV 
•	Creepage distance: 31 mm/kV 
 
	Isolators 	 
       The Isolator should be Manually operated Double Break type off load Isolator 
with earth switch suitable for outdoor structure mounting Separate Junction Boxes for 
Isolator Main Switch & Earth Switch. 
•	Voltage: 33 kV, Double Break Off-Load 
•	Interlocks: Mechanical 
•	Creepage distance: 31 mm/kV 
•	Aux contacts: 4NO + 4 NC for main switch & 4NO + 4 NC for earth switch 
 
 Mounting Racks 
1.	The mounting racks shall be hot dip galvanized steel sections. Each end of the rack 
shall have provision to receive incoming line connection. 
2.	The racks shall be complete with rack insulators, foundation bolts or any other 
hardware etc. for assembly into complete bank. 
3.	The height of the racks of capacitor banks shall be such that for making electrical 
connections with other equipment, proper electrical clearances are maintained. 
       This technical specification ensures full compliance with IEC standards, IEEE 
519, and CEB/SLSEA/PUCSL guidelines with enhanced details for technical clarity. 
 
 
 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
170 


CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
 
 
 
 
 
 
 
 
PART-B 
C - CIVIL WORKS 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
PART-
B 
PAGE 
 1 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.0 
 
1.1 
 
C-1 TOPOGRAPHY SURVEY AND SOIL 
INVESTIGATION  
TOPOGRAPHICAL SURVEY 
 
Bidder shall conduct the Topographical Survey for the allocated plot in the proposed 
project. The scope of work and technical specification for the same is as below: 
Scope of Work 
 
The Bidder shall carry out the Topographical Survey and preparation of Plans (Maps) 
and report of the entire area for locating the BESS System and its other systems. 
 
Carrying out the Bench Mark (GTS) to site(s) under survey by parallel levelling, 
establishing and constructing benchmark, grid and reference pillars in the field and spot 
level survey of the entire area at specified intervals and development of the contours. 
Bidder can also use Differential Global Positioning System (DGPS) for establishing the 
coordinates.  
 
Carrying out cross-section of river/canal taking spot levels at an average 20 meters intervals 
or less depending upon the site conditions. 
 
Furnishing all field data & drawings with Longitude and Latitude of all corners and 
strategic points. Furnishing of the survey report as described in details in the succeeding 
paragraphs is also included in the scope of this work. 
 
The location/area(s) indicated in the Vicinity Map, is subject to change that may be 
necessary during actual execution of the work. 
 
The work shall include construction of two permanent Benchmarks and reference pillars 
which shall be shown on the survey drawings. 
 
Latitude and Longitude: The work shall be carried out in UTM grids system. The 
contractor shall also establish the latitudes and longitudes of the corners of the project 
site. 
 
At least 50 meter width of area beyond the BESS plot shall also be covered in the 
survey for correlation with adjoining plots. Presence of any well and/or tube well in the 
site or adjoining areas and water level in them shall be marked in the documents. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-1 
PAGE 
 2 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.2 
 
 
1.3 
 
 
 
Topographical Survey and Mapping 
Positions, both in plan and elevation, of all natural and artificial features of the area like 
waterways, railway tracks, trees, cultivation, houses, fences, pucca and kutcha roads 
including culverts and crossings, foot tracks, other permanent objects like telephone 
posts and transmission towers etc. are to be established and subsequently shown on 
survey maps by means of conventional symbols (preferably, symbols of survey of India 
Maps), all hills and valleys within the area/areas is to be surveyed and plotted on maps 
by contours. Necessary levelling work of the entire area/areas are to be surveyed and 
plotted on maps by establishing horizontal location so that location and sketching of 
contours for the area/areas can be done at specified intervals and in specified scales on 
maps.    
 
Method of the survey, contour intervals etc. shall be decided by an owner on site in case 
of steep slopes and dense jungle etc. where grading is not possible.  Any unusual 
condition or formations on the ground, locations of rock outcrops (if visible on the 
surface) and spring/falls, possible aggregate deposits etc. shall also be noted and plotted 
on the maps. 
 
The field work shall be done with Total Station Equipment in the following steps: 
 
Establishing horizontal and vertical controls and locating reference grids and 
benchmarks in the area. Surveying for establishing spot levels and plotting contours. 
Surveying for locating the natural and manmade details as described earlier. 
 
The grids for the survey work shall be established in N-S & E-W direction (Corresponding 
to Magnetic North). 
Contouring 
Bidder shall carry out spot level surveying at an interval of on an average 50 meters for 
contouring the area.  Levels shall also be taken on all traverse stations and on salient 
points located at random over the area (ground points).  Contours are to be interpolated 
at 0.5 M intervals after the above points are plotted. The contours shall not be just 
interpolated but properly surveyed on the ground so that features falling between the 
two successive levels are also picked up. Sufficient points properly distributed over the 
entire area shall be located and levels taken so that accurate contouring can be done at 
places of sharp curvature or abrupt change in direction and elevation, points selected 
shall be close to each other. Salient points on ridge lines and valley lines shall also be 
measured.  
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-1 
PAGE 
 3 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.4 
 
 
 
2.0 
 
2.0.1 
2.0.2 
2.0.3 
 
 
 
Preparation & Submission of Survey Maps and Documents 
The Contractor shall submit survey maps of the site in 1:10,000 scale indicating grid 
lines and contour lines, demarcating all permanent features like roads, railways, 
waterways, buildings, power lines, natural streams, trees etc. The topography drawing 
shall also cover at least 50-meter-wide area of the adjacent area (beyond the assigned 
plot area) and match the grids of the adjacent BESS plot. 
 
All the maps should be prepared in digitized forms using computer software like 
AutoCAD - Release 2016 or latest as directed by Owner. The Bidder has to submit 
AutoCAD .dwg file to the owner on demand in suitable drawing scale as required. 
Bidder shall have to submit all data pertaining to the Survey and BESS System layout in 
original (.dwg & .pdf format) including all levels & co-ordinates in X-Y-Z format for 
the entire area in scale in Pen Drive (3 nos) and hard copy (3 nos in A0 size). 
GEOTECHNICAL INVESTIGATION SCHEME 
The scheme for geotechnical investigation shall be as given at Clause 2.1 and shall be 
approved by Owner before execution. The Bidder shall carry out geotechnical 
investigation for establishing the sub-surface conditions and to decide type of 
foundations for the structures envisaged, construction methods, any special 
requirements/ treatment called for remedial measures for sub-soil/ foundations etc. in 
view of soft sub-soils, aggressive sub-soils and water, expansive/swelling soils etc. prior 
to commencement of detailed design/drawings.  
The Bidder shall obtain the approval for the field and laboratory testing scheme before 
undertaking the geotechnical investigation work. 
The detailed Geotechnical Investigation has to be carried out by the bidder in line with 
the Technical Specification. Bidder shall carry out the design of foundation etc. based 
on the approved geotechnical report. 
Field test shall include but not be limited to the following:  
Boreholes, Standard Penetration Test (SPT), collection of disturbed and undisturbed 
soil samples (UDS), Trial Pits (TP), collection of water samples, Electrical Resistivity 
Test (ERT) etc. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-1 
PAGE 
 4 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 	2.1 
2.1.1)   
2.1.2)  
 
2.1.3)  
 
 
 
 
 
 
 
 
Scheme of Geotechnical Investigation 
  Minimum 4 Nos. of boreholes shall be required for each block. The depth of borehole shall 
not be less than 5.0m.  
SPT shall be carried out in all types of soil deposits and in all rock formations with core 
recovery upto 20%, met within a borehole. This test shall be conducted at every 1.5 m 
interval or at change of strata. The starting depth of SPT shall be 0.5m from ground 
level. UDS shall be collected at every 1.5 m interval or at change of strata. In case UDS 
is not possible to collect, then interval of SPT shall be reduced to 1m instead of 1.5 m.  
The laboratory tests shall be conducted on soil, rock & water samples collected during 
field investigations in sufficient numbers. Laboratory tests shall be carried out on 
disturbed and undisturbed soil samples, as applicable, for Grain Size Analysis, 
Hydrometer Analysis, Atterberg Limits, Triaxial Shear Tests (UU), Natural Moisture 
Content, Specific Gravity and Bulk Unit Weight, Consolidation Tests, Unconfined 
Compression Test, Free Swell Index, Shrinkage Limit, Swell Pressure Test, Chemical 
Analysis test on soil and water samples to determine the carbonates, sulphates, 
chlorides, nitrates, pH, organic matter and any other chemicals harmful to concrete 
and reinforcement/ steel. Laboratory tests on rock samples shall be carried out for 
Hardness, Specific Gravity, Unit Weight, Uniaxial Compressive Strength (in-situ & 
saturated), Slake Durability etc. 
On completion of all field and laboratory work, the Bidder shall submit a Geotechnical 
investigation report for approval. The Geotechnical investigation report shall contain 
field and laboratory observations/ data/ records, analysis of results and 
recommendations on type of foundation for different type of structures envisaged for all 
the areas of work.  
Any type of ground improvement/ soil treatment requirements based on subsoil strata, 
liquefaction analysis, geotechnical report, structure requirement shall be within the 
scope of the bidder. 
Recommendations on treatment for soil, foundation, based on subsoil characteristics, 
soft soils, aggressive chemicals, expansive soils, etc. shall also be covered in the report, 
as applicable. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-1 
PAGE 
 5 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.1.4)  
 	 
2.2 
 
 
 
 
 
  
 
 
 
 
 
Geotechnical investigation work shall be got executed by the Contractor through the 
Enlisted agencies, refer Annexure-1 of Chapter 2-B, Sub-section -2. 
 	 	 
Foundation System 
Foundation system for various facilities shall be designed and adopted as per approved 
geotechnical investigation report and relevant IS standard. The general requirements for 
the foundation system to be adopted, are as given below. 
 
1)	All structures/ equipment shall be supported either on suitable open foundation 
(isolated, combined, raft) or pile foundation depending on type of structures/ 
facilities, sub-strata, topography, etc. 
 
2)	If the encountered sub-strata is black cotton soil, the same shall be either replaced 
up to the full depth of black cotton soil or expansive soil shall be stabilized by 
suitable treatment. 
3)	No foundation shall rest in black cotton soil. 
4)	All foundation system shall be designed in accordance with the latest revisions of 
relevant Indian Standards. For short pile foundation, method by B. B. Broms shall 
be followed for calculating lateral resistance and lateral deflection of a pile. 
5)	Contractor shall furnish design of piles for approval. 
6)	Level of Ground water table for design purpose shall be considered as per the 
recommendation of geotechnical investigation report. 
7)	Minimum depth of foundation shall be 1.0m below ground level for MMS, inverter, 
transformer, switchyard structures and other equipments deemed fit by Engineer-In-
Charge. 
8)	Testing of piles and interpretation of pile load test results shall be carried out as per 
the stipulations of IS: 2911 (Part-4). Contractor shall obtain approval for the pile 
load test scheme before undertaking the pile load test. 
9)	As per recommendation of Geotechnical Investigation Report, even for smaller 
structures, shallow foundations may not be feasible. Shallow foundation may be 
adopted with ground improvement. Accordingly, SBC value of improved ground 
shall be estimated based on ground improvement 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-1 
PAGE 
 6 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
1.0 
 
1.1 
 
 
  
 
1.2 
 
 
scheme adopted.   
C-2 SITE LEVLLING AND GRADING 
SITE LEVELLING AND GRADING: 
Site levelling works involves the following works: 
1)	All works related to site clearance including removal of bushes, trees, levelling, 
grading, finishing and other additional works shall be carried out by the Contractor. 
Mandatory permission/ licenses/ statutory clearances from Competent Authorities for 
site levelling activities like removal of tree and bushes, undertaking blasting related 
works, disposal of cutting material etc. 
shall be carried out by the contractor. 
 
2)	Site leveling works/scheme shall match with the specific functional requirement of 
BESS System considering the full utilization of the plot area for the desired capacity. 
3)	Site grading level shall be fixed with due reference to site drainage of the whole area, 
existing drainage pattern and system requirements. 
4)	Consideration from the boundary and fencing requirements. 
Based on the spot level, contour survey done and meeting above requirements, bidder 
can propose different site grade levels. The site levelling may be carried in patches/ 
blocks. Bidder may also propose the site leveling and grading matching with the natural 
topography of the land considering the optimized use of the land, however bidder shall 
ensure to meet the desired power generation capacity in the allotted plot area. Bidder 
shall also ensure that no water ponding and flooding occurs in the low-lying areas & 
effective drainage is provided in the whole plot area, in all kind of site levelling and 
grading or plant at natural topography schemes, bidders has to provide proper and 
effective drainage system in line with "Drainage System" chapter. After performing the 
optimization of levels from the detailed site survey by the Bidder, the final formation 
level of the plot in various areas shall be finalized. The area shall be suitably cut and 
filled to suit the layout requirement. The site levelling and grading scheme 
incorporating the above aspects shall be submitted to NTPC REL for prior approval. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-2 
PAGE 
 7 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.3 
1.4 
1.5 
1.6 
 
1.7 
1.8 
 
Fill shall normally be made up of Cohesive Non swelling material capable of being 
compacted upto 95% Standard Proctor density. In case earth has to be borrowed from 
outside the plant boundary, the same shall be arranged by the Bidder. The slope at the 
edge of graded areas shall not be steeper than 1:1.5 (1 vertical to 
1.5 horizontal) in cutting and 1:2 in filling. 
 
All buildings & switchyard area/ sub-station area shall be constructed in levelled area. 
No foundation shall be allowed on back filled soil and in that case the depth of 
foundations shall reach up to NGL. Final Level will be approved in detail engineering. 
 
The slope protection measure shall be provided in case inter levelled patches level 
difference is more than 2.0 m. Random rubble/ boulder/ stone pitching/ concrete blocks 
etc. shall be provided for the slope protection for roadside slope, storm water ditches/ 
drainage, embankment slopes, inter levelled patches slopes etc. as per design 
requirements. 
 
Suitable sand erosion control measure shall be provided in case any sand dune falls 
inside the plot area. The same may be made with Random rubble/boulder/stone 
pitching/concrete blocks etc. Bidder shall also provide sufficient grass/buses/trees 
covers on these dunes. 
Bidder shall also provide suitable sand erosion protection measure around the foundation as 
mentioned at relevant places in the technical specification. 
 
For BESS Project in Desert areas:   
 
Bidder shall also provide suitable sand erosion protection measure within its  allotted 
plot area by sowing Cassia angustofolia (Sonamukhi or senna) and  cenchrus ciliaris. 
This shall be taken up when the majority of construction,  erection and fixing work has 
completed. A minimum of one bush shall be planted in each 5 sqm area of the plot. 
Cassia angustifolia (Sonamukhi or Senna) and cenchrus ciliaris to be sown to develop 
under canopy vegetation for effective control of sand drift. C. angustifolia is a 
perennial shrub considered as the perfect crop for restoring barren and infertile lands 
of dry region while the cenchrus ciliaris is an imporisolatedtant grass of the Indian dry 
zone and used as fodder. Seeds of C. angustifolia usually germinate within five days of 
sowing. However, regeneration from naturally dispersed seeds occurs immediately 
after rain when sufficient soil water availability is there. Usually, it attains height of 
70-
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-2 
PAGE 
 8 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
  
 
 
80 cm and crown diameter of 50-60 cm within a period of 5-6 months, when sown.  
Bidders are also encouraged to plan additional suitable green belt with local shrubs 
and grasses in the plot area to control the sand flow in the plot area. Solar Plants 
proposed in areas lying towards the western margin of Aravali Hills, and the areas 
falling under the Great Indian Desert (Thar Desert) as per  the Physiographic Division 
of Rajasthan, shall be classified as "BESS Project in desert areas", for providing 
additional suitable sand erosion protection measure as described above.   
The areas categorized as slight to very severe as per the Wind erosion map by CAZRI, 
shall be used for identifying "Solar Project in desert areas" in Rajasthan  state for 
providing the additional scope of sand erosion protection measure. 
   
 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
  
PAGE 
 9 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.0 
2.0 
 
 
 
 
C-3 BOUNDARY WALL, FENCING AND GATE 
General  
 
The scope of work includes providing the following as per scope defined in Vicinity 
map/Appendix-1 of Sub Section-1 of the proposed BESS System for the peripheral and 
common boundary. 
 
a)	Pre-Stressed Precast Boundary Wall. 
b)	Chain Link Fencing for Boundary. 
c)	Chain Link Fencing for Yard 
Pre Stressed Precast Boundary Wall 
 
a)	Boundary wall shall be provided by bidder on the periphery of allotted plot/plots. 
Bidder scope of work includes casting of pre-stressed precast boundary wall panels, 
columns etc. at bidder's facility/facility established by bidder at site/manufacturing 
unit, transportation of precast units at site and storage at locations identified by 
excavation for casting of foundation and fixing of panels as per drawing, 
construction of foundation, erection of columns to plumb & wall panels with 
required T&Ps, fixing of concertina with all items, backfilling as per specification 
etc. complete in all respect. 
b)	Bidder construction drawing shall also incorporate suitable scheme to place precast 
boundary wherever there is changes in ground levels, corner, joint, water body 
crossings, etc. Opening for gates/drains and for other crossing has to be suitably 
provided as per the requirement/drawing/instructions of engineer in charge. 
c)	The size of the foundation shall be decided based on the site conditions and 
geotechnical investigation report however the minimum diameter of the foundation 
shall not be less than 300 mm and depth less than 1000mm. 
d)	Bidder has to ensure that damages such as cracks and chipping off of corners do not 
happen during handling due to knocking etc. In case, such damages happen, the 
same has to be brought to the notice of engineer in charge. 
 
e)	In case the damage is minor, the same has to be made good using approved epoxy 
resin. Non shrink grout can be used for chipped off corners. No monetary claim 
shall however be admissible for such repairs. The engineer in charge reserves the 
right to accept or reject any damaged precast unit and the decision shall be binding 
on the bidder. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-3 
PAGE 
 10 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
 
3.0 
4.0 
 
 
f)	Suitable foundation and boundary wall arrangement with steel grating/grill shall be 
made in the boundary wall scheme to ensure intact wall/safety in the water body/ 
drains entry and exit points in the plot area. The boundary wall shall be at sufficient 
height from water level. The toe wall for fencing at water body area shall be made of 
RCC only. 
g)	Boundary wall shall be executed in line with tender drawing Title: Pre-Stressed 
Precast Boundary Wall. 
h)	Cutting of high strength cable, distressing and lifting shall be as per the standard IS: 
1343. Pre-stressing tendons of high tensile steel / wire shall be as per IS: 6003-2010. 
For 4mm dia. wires min Tensile strength shall be 1715 N/mm2. Pretension force 
should not exceed 80% of ultimate tensile strength of the tendon. The pre-stressing 
shall be released from the panels and poles only when 50% of the characteristic 
strength of concrete is achieved. 
i)	Prestressed precast boundary wall members shall be designed as per IS-1343. 
Tolerances: 
 
SL no 
Item 
Tolerance 
 
 
1 
Length 
(+/-) 0.1% 
 
 
2 
Straightness or 
bow 
1/750 of length 
 
 
3 
Cross section 
dimensions 
(+/-)3 mm  
4 
Squareness 
 
When considering the squareness of the corner, length of the two 
adjacent sides being checked shall be taken as base line. The shorter 
side shall not vary in length from the perpendicular by more than 5 
mm. 
5 
Flatness 
 
The maximum deviation from a 1.5m straight edge placed in any 
position on a nominal plant surface shall not exceed 5 mm. 
Chain Link Fencing for Boundary: 
As per Tender Drawing Title: Details of Chain-link fencing for Boundary Fencing 
RCC Fencing Post with Barbed Wire: DELETED 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-3 
PAGE 
 11 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
5.0 
6.0 
  
 
7.0 
 
 
Chain Link Fencing for Yard (Transformer Yard, Metering Yard, etc.) 
NA 
Main Gate 
Mild Steel frame gate woven with chain linking having minimum span 4 m conform to 
IS: 2062 shall be provided. The gate shall be complete with the guide track, castor 
wheel, all fitting and fixture like hinges, L-drops, locking arrangement, posts, etc. The 
width of approach road shall cover the gate width at the main entrance with a suitable 
transition. All members used in gates shall be finished by cleaning of steel surfaces as 
per IS: 1477 (Part-II) and applying zinc chrome or zinc phosphate primer, followed by 
two coats of synthetic enamel paint. For finishing coat suitable colour pigment shall be 
added. All paints including primer shall be of reputed brand/manufacturer and as 
approved by the Engineer-Incharge. The method of application shall be as per the 
recommendations of the manufacturer. 
One-man movement passage gate (minimum 1.2m width) shall also be provided at the 
main entry gate. 400 mm height concertina with all supporting members shall also be 
provided on a gate (gates other than main entry gate) for better security. 
 
The minimum size & requirements of the Gate's including all items shall be as per the 
fencing tender drawing title: "Details of Main Gate". 
 
The main gate shall be constructed inside the plant/plot boundary line to provide 
sufficient space for Heavy motor vehicle and light motor vehicle for inspection/check 
before entering the BESS System and vehicles shall not disturb the traffic in the main 
approach road. 
HT cable support As per detailed Engineering, if overground cabling is envisaged to 
avoid submergence during flooding, following would be followed for overground 
support. T-TYPE RCC Pedestals or Galvanized Steel Structure over Concrete Pedestals 
shall be constructed for laying of the HT cable from Transformer to 33kV switchgear. 
Height of such structures would be as per Electrical Cabling - Technical Requirement 
(System Design), w.r.t. Flood Level Report. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-3 
PAGE 
 12 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1. 
2. 
2.1. 
2.2. 
2.3. 
 
C-4 CIVIL WORKS FOR BESS AND ITS FACILITIES 
 
SCOPE OF WORK 
 
This specification covers Design, Manufacturing, Supply, construction, Erection, etc. 
including all type of Civil works for completing the facility of BESS and its control 
room (if applicable as mentioned in Part A). 
 
The design calculations and drawings for RCC structure, Steel structure, foundation 
system, road work, drainage, PCC slab, partition wall, etc. shall be submitted for prior 
approval of NTPC REL before commencement of construction. The construction 
methodology for Yards and its foundations, rigid road works, drains shall also be 
submitted for NTPC REL approval before start of works. 
 
DESIGN CONSIDERATION 
 
BESS Control Room/Container: DELETED 
 
Transformer Yard: 
 
The Transformer and its supporting structure shall be placed on piles/ block/ slab/ 
isolated spread footings depending on the geotechnical investigation report. Transformer 
foundations shall have its own pit which would cover the area of the transformer and 
cooler banks, to collect any spillage of oil or oil drainage in case of emergency. The oil 
pit shall be filled with granite stones of40 mm size uniformly graded. If the transformer 
requires track rails, then the same shall conform to IS: 3443. The requirement of fire 
barrier wall between transformers shall be as per Electricity Rules and IS: 1646 
recommendations. 
BESS Yard & PCS Yard: 
 
CONCRETE BASE: BESS & PCS shall be placed on 150 mm thick concrete base 
laid over the properly compacted base course (non-erosive) & subgrade. The grade of 
concrete shall be min M-20. Concrete slab shall have longitudinal joint and traverse 
joint with provision of bond. Finished level of the concrete base shall be min 450 mm 
from the finished ground level. Indoor PCS (as applicable) shall be provided inside the 
container as per manufacture recommendation. 
 
RCC concrete pedestal/ slab: Finished level of the top of concrete shall be min 450 mm 
from the finished ground level. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-4 
PAGE 
 13 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.4. 
 
2.5. 
 
BESS yard shall be as per recommendation of Battery energy storage manufacturer. 
Layout of yards shall be such that crane movements for placing, lifting of battery 
units, pcs units, transformer, etc. shall not disturb the adjacent facility. All side 
fencing, cladding/ roof sheets shall be fitted in such a way that they can be removed at 
any point of time. Adjacent and surrounded area of BESS, PCS, etc. shall be gravel 
filled if PCC slab is not provided. All the systems, room and building shall be 
connected by rigid road/ pavement with BESS plant internal approach road. 
 
RCC Trenches shall be constructed in reinforced cement concrete of M-20 grade of 
wall thickness min 125 mm. Trench walls shall not foul with the foundations. The 
trench bed shall have a slope of 15 approx. 1/500 along the run & 1/250 perpendicular 
to the run. Vendor can also provide directly buried cable trench as mentioned in 
specification. 
 
All design of RCC and Steel structures shall be carried as per IS: 456 and IS 800 
respectively and other specific code as applicable to specific structures. 
 
Chain link fencing and gate shall be as per Chain link fencing drawing enclosed with 
specification. 
 
Floor finishes 
 
Control room: Heavy duty vitrified ceramic tiles with skirting Steps: Kota stone/ Granite- 
20 mm thick. 
 
Finish floor level of building shall be minimum 450 mm above from Finish graded level. 
Concrete ramp shall provide for easy access. 
Windows, Doors, Ventilators and Rolling Shutters 
 
Minimum size of door provided shall be 2.1 m high and 1.2 m wide. 
 
All accessible ventilators and windows of all buildings shall be provided with min. 
4mm thick float glass, tinted for preventing solar radiations, unless otherwise 
specified. For single glazed aluminum partitions and doors, toughened float glass of 
10 mm thickness shall be used. All glazing work shall conform to IS: 1083 and IS: 
3548. The glass to used should be from reputed brand / manufacturer and as approved 
by NTPC REL. The glass should be free from distortion and thermal stress. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-4 
PAGE 
 14 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.6. 
2.7. 
3. 
 
 
 
Electrification 
 
Electrification shall be carried out as per IS 732-1989, IS: 4648- 1968 and other relevant 
standards. 
 
Specification for PCS Room/kiosk (Indoor facility- if applicable): 
 
PCS (in case of indoor type) shall be provided in a container or else the same can be 
clubbed with the Control room. The arrangement shall be such as to provide easy  
access during installation and maintenance 
GENERAL CIVIL WORK 
 
Reinforced Concrete Structure, Allied Works and Foundation: 
 
All RCC works shall be design mix as per IS: 456-2000 (Reaffirmed 2021). For 
structural concrete items, Ordinary Portland cement (43 Grade) conforming to IS: 
8112 and Fly-ash based Portland pozzolana cement conforming to IS: 1489 (Part- 1) 
shall be used for superstructure. Type of cement for sub- structures shall be decided 
based on the final Soil Investigation report. 
 
Coarse aggregate for concrete shall be crushed stones chemically inert hard, strong, 
durable against weathering of limited porosity and free from deleterious materials. It 
shall be properly graded. It shall meet the requirements of IS: 383. 
 
Sand shall be hard, durable, clean and free from adherent coatings of organic matter 
and clay balls or pellets. Sand, when used as fine aggregate in concrete shall conform 
to IS: 383. For plaster, it shall conform to IS: 1542 and for masonry work to IS: 2116 
 
Reinforcement steel shall be of high strength deformed TMT steel bars of grade 
minimum Fe-500 and shall conform to IS: 1786. Ductile detailing in accordance with 
IS: 13920 shall be adopted for superstructure and substructure of all RCC buildings 
/structures. 
 
The following minimum grades of concrete for design mix and nominal mix shall be 
adopted for the type of structures noted against each unless not specified elsewhere. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
  
PAGE 
 15 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
M-25 - All RCC structural elements above and below ground level,  precast concrete, 
transformer foundation, Equipment foundation. 
 
M-20 (Equivalent nominal Mix of 1:1.5:3) - Fencing work, cable trench, oil pit. Grade Slab, 
Paving, culverts & road. 
 
M-15 (Equivalent Nominal Mix of 1:2:4) - Base slab of drains. 
 
M-10 (Equivalent Nominal Mix of 1:3:6) - Plain Concrete Cement. 
 
The bidder shall carry out the design mix of M-25 grade concrete. The design mix shall be 
approved from NTPC REL site before start of work. 
 
In case Geotechnical investigations requires any special kind of cement or higher grade of 
concrete, the same shall be provided. 
 
All loads shall be considered in line with IS: 875. Seismic loads for design shall be in 
accordance with IS: 1893 and relevant Standards. 
 
The porta Cabin/ CUBICLE/ KIOSK shall have minimum below mentioned specification. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
  
PAGE 
 16 

CLAUSE NO. 

TECHNICAL SPECIFICATIONS                     
 
 
 



Sl No 
Item 
Specification 


1 
Main Shell 
The Main fabrication of the structural framework shall be integral 
(Welded) to comprise of the bottom frame, overall framework, 
internal, external cladding with insulation and other peripherals, 
sloping self-draining roof and desired door, window, AC openings 
etc. All the corner post to be suitably welded. 


2 
Flooring 
Flooring to be made with 600 x 600 mm heavy duty vitrified tiles. 


3 
Outer Cladding 
The exterior cladding shall be of min 1.6 mm thick C.R.  Sheets duly 
corrugated of standard size. This corrugation version acts as 
stiffeners and increase strength to weight ratio. Outer cladding sheet 
shall be welded to the external superstructure. All gaps are sealed to 
avoid any water leakage, ingress of insects, moisture, Two side walls 
of the office to be of glass panels etc. 


4 
Internal 
Wall & 
 Partition 
Cladding 
All walls shall have 8 mm pre-laminated board. All vertical & 
Horizontal corners shall be neatly finished with Anodized Aluminum 
Angles/ PVC beadings. 


5 
Insulation 
Minimum 50mm thick insulation of Mineral Wool with density of 
minimum 64kg/m3 shall be provided on all side walls, end walls & 
roof. 


6 
Roof 
Primary Roof shall be duly secured to the frame created to fixed roof. 
Roof external cladding shall be of min 1.6 mm MS sheet. 


7 
Doors & windows 
One main door of size 2100x 900 mm to be provided with proper 
hardware items like Handle, Tower Bolt,AL drop, weather shed, 
hydraulic door closer, Locks, Handles etc, Sliding windows with 
glass pane withgrille to be provided. Sunshade to be provided for all 
windows and doors. 


8 
Painting 
The surface preparation of all fabricated steel components shall be 
done by manual grit blasting to achieve SA-2 quality finish followed 
by One coat of Zinc based primer and Two coats of Epoxy paint by 
air spray method. The base frame shall be painted with bituminous 
paint of reputed make. 


9 
Electricals 
All wiring shall be concealed with PVC insulated copper wires of ISI 
quality, suitable for 240volt, 50 HZ single phase AC power supply. 
All electrical fittings in portable cabin shall be 220- 240V.AC 50Hz. 
LED Tube lights, Bulkhead, Fan, switches & Sockets of ISI Make. 
Provision for split A.C. of suitable capacity with internal wiring 
along with separate MCB. Earthing point shall be provided for safety 


10 
Hooks 
hooks for easy & safe lifting and shifting 


 
 


EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 

TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
 
PAGE 
 17 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
1.0 
 
2.0 
 
C-5 CIVIL & STRUCTURE WORKS - GENERAL DESIGN   
                         CRITERIA GENERAL 
The layout, design and drawings for Buildings, Structure and foundation system shall be 
approved from NTPC REL before the start of works. Design of RCC and Steel 
structures shall be carried as per IS 456 and IS 800 respectively.  Refer appendix-1 for 
site specific design parameters.  
 
CMCS CUM SWITCHYARD SUBSTATION CONTROL ROOM BUILDING, 
INVERTER ROOMS, SECURITY ROOM & STORE ROOM 
 
The following structures shall be designed and provided by the bidder: 
A. MCR/CMCS Building (If applicable as per Part-A of technical specification): 
For the operation and maintenance of BESS Plant one Central Monitoring and 
Control Station (CMCS) with Switchgear room shall be provided. The CMCS 
building shall consist of the following: 
1.	SCADA & Substation Automation system Control Room. 
2.	ACDB/DCDB Room 
3.	Battery Room 
4.	Switchgear Room 
5.	Substation C&R Panel room 
6.	Store-room. 
7.	Owner's office. 
8.	Conference Room 
9.	Owner's Overnight stay/Transit rooms. 
10.	Toilets (Male and female). 
11.	Pantry. 
12.	Panoramic observation deck on terrace of CMCS building 
Bidder to adhere to the Tender Drawing and equipment's manufacturers requirements 
for development of layout. The CMCS shall be RCC framed structure with 
bricks/concrete blocks masonry walls. Steel Frame (instead of RCC) with Brick Walls is 
permitted as an additional option. It can be Prefab building also but Brick Work is 
compulsory to avoid issues of Insulation - Detailed Aesthetics & Functional 
requirements would be finalized as per detailed design - Roof will be with RCC Slab 
only. The CMCS shall have entry lobby and portico with a roof for vehicle stoppage. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 18 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
Parking shed to accommodate at least 2 cars and 5 bikes shall be provided near the 
CMCS building. The parking shed shall be made of structural steel conforming to IS 
1079/2062 with permanently color coated roof sheets. The minimum size & 
requirements of the CMCS Building & all items shall be as tender drawing title: 
"Details of Central Monitoring & Control Station". 
 
B.	Inverter Rooms: Inverter rooms consist of PCU's, LT panels, batteries, etc. 
shall be provided based on manufacturer recommendation, easy passage of O&M 
persons and cable trench layout required. 
The inverter rooms shall be made of as mentioned below: 
a)	RCC framed structure with bricks/concrete blocks masonry walls, 
b)	Pre-Engineered Building in line with PEB Tender drawing & technical 
specification (IR PEB shall be provided only in non-coastal area), 
c)	Steel Containerized solutions. 
d)	On elevated RCC Platform. 
The battery and its associated equipment shall be suitably segregated inside the Inverter 
room with proper ventilation arrangement. 
 
The equipment inside the inverter room shall be placed so as to provide sufficient space 
for their maintenance.   
 
C.	Security Room: Prefabricated security room or brick/stone masonry with RCC slab 
near the entry of the main gate. The toilet room shall be made of brick/stone 
masonry with water supply, drainage and sewage facility 
D.	Store Room (PEB): One store shed shall be constructed near CMCS Room for 
storage of Mandatory Spares during O&M Period by bidders and later on for 
NTPC REL after O&M period. 
 
The buildings and allied works shall be designed to meet NATIONAL BUILDING 
CODE (SP: 07 2016) requirements. Finish floor level of all building/rooms shall be 
minimum 450 mm above from Finish graded level.  
All railings in CMCS Building, Inverter rooms and other buildings shall be made of 
Stainless steel. 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 19 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.1 
 
2.2 
 
SPECIFICATION FOR RCC BUILDING (CENTRAL MONITORING AND CONTROLS 
STATION (CMCS) AND OTHER RCC/MASONRY STRUCTURE.  
 
The CMCS building shall be made of RCC framed structure with bricks/concrete blocks 
masonry walls. The thickness of outer masonry walls shall be minimum 230mm in case 
of bricks and minimum 200mm thick in case of concrete blocks. The roof shall be 
designed for a minimum superimposed load to 150 kg/m2. The bidder shall also provide 
rainwater harvesting system for CMCS building roof.  
 
Refer Tender Drawing Title: "Details of CMCS - Architectural Plan" for other details.  
 
SPECIFICATION OF INVERTER ROOMS (PEB):  
The Inverter Rooms shall be made of Pre-Engineered Buildings (PEB). The 
architectural and civil works drawing of Pre Engineered - Inverter Rooms are provided 
in the technical specification, tender drawings. Bidder shall prepare the detailed 
fabrication and civil construction drawings based on tender drawing title: "Inverter 
Room - Pre Engineered Building" and submit to NTPC REL for approval before the 
start of work. PEB shall be manufactured, supplied and erected by the bidder/PEB 
agency. The PEB shall be made of structural steel construction with double skinned 
metal roofing and wall cladding of approved profile. PEB shall be complete with 
painting, metal facia, metal gutter, rainwater down comers, sun-shades, openings, etc., 
along with associated structural steel, cladding and roofing work insulation, Trims & 
Flashings. Each item of PEB like panels, masonry, plastering, flooring, foundation, 
fittings etc. shall be suitable for the complete life of the BESS plant. The construction 
methodology for PEB shall also be submitted for NTPC REL approval before the start 
of works.   
The layout of the Inverter room shall be designed so as to divert the heat generated from 
each inverter outside the room. The inverter room shall be designed for a life of 25 
years. The PEB shall have a robust water tightness at all joints and connections. The 
building shall have a high class durability and performance during the adverse weather 
conditions. The PEB supplied shall be complete in all respect meeting all the 
requirements of tender drawings and other technical and functional requirements like 
lighting, ventilation system etc. to ensure effective functioning. 
 	 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 20 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.2.1 
 
2.2.2 
2.2.3 
 
PEB length can be determined based on actual requirement, however, the grid spacing shall 
be maintained as per tender drawing title: "Inverter Room - Pre Engineered Building. 
 
Structure and material specification: 
The PEB inverter room structural members shall meet the requirements of tender 
drawings. All hot rolled primary structural members and Rod/Angle/Pipe bracing etc. 
shall conform to IS: 2062, minimum Grade E250 Quality A. Secondary members for 
Purlins and Girts shall conform to the specification of IS 811 or ASTM A1003-12 made 
from steel sheets conforming to ASTM A1011-12b Grade 50 having a minimum yield 
strength of 345 MPa. The minimum thickness of secondary members shall be 3mm. All 
other miscellaneous secondary members shall have the minimum yield strength of 250 
MPa. 
Insulated wall cladding or roofing shall consist of double skin metal cladding with Poly 
Urethane Foam (PUF). PUF must be made of continuous method PU foam and must be 
CFC free, self-extinguishing, fire retardant type with density 40 +/-2 kg/m3 and thermal 
conductivity 0.019-0.023 W/(m.K) at 10°C. The PUF panels shall be a factory made 
item ready for installation at site. 
Fasteners & Connections: 
Special coated self-drilling screws/fastener shall be used conforming to class 3 as per 
AS 3566.1 and AS 3566.2. Steel bolts, nuts and washers complying with AS 1112:2000. 
High Strength Bolts for Primary Connections IS 1367 (Part III) Gr. 8.8 / ASTM A325. 
Bolts for Secondary Connection IS 1367 (Part III) Gr. 4.6 / ASTM A307. 
Anchor/foundation Bolts shall conform to IS 5624 and relevant IS code. 
Roof and Wall cladding: 
PUF panels shall be made of troughed permanently colour coated metal sheets of steel 
for roofing and side cladding (internal and external) shall conform to the requirements 
of Table-1 and IS: 513 for Hot-dip Zinc coated or Al/Zn coated sheets. The insulation 
material thickness and details shall be as specified at the relevant para in the 
specification.  
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 21 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.2.4 
 
 
PUF insulated panels Metal Sheet for Roofing and side cladding consist of an external 
sheet as troughed permanently colour coated sheet & internal sheet as plain permanently 
colour coated sheet. 
 
The chemical composition of Troughed permanently colour metal sheet for roofing and 
side cladding shall conform to the provisions of same reference code to which the 
mechanical properties conform to. 
 
Plain permanently colour coated steel metal sheet for ridge and hips, flashing, trimming, 
closure for vertical and horizontal joints, capping etc. shall conform to the same 
requirements as those of troughed permanently colour coated metal sheet for roof and 
side cladding. 
 
The maximum spacing of the fastener shall be 390 mm c/c along the length of 
purlins/runners. However exact spacing shall be as per the design was done by the 
bidder of the fastener considering the wind load, self-load and other associated load. 
The minimum diameter of the fastener shall be 5.5 mm and atlest 3 nos. of fastener shall 
be used per sheet. 
 
Fillers blocks as a trough filler shall be used to seal cavities formed between the profiled 
sheet and the support or flashing. The fillers blocks shall be manufactured from black 
synthetic rubber or any other material approved by the engineer.   
Roof Insulation and type: 
Both metal sheets shall have an under insulation of minimum 40 mm thick PUF with 
density 40 +/- kg/m3 and thermal conductivity 0.019-0.023 W/(m.K) at 10°C with 
gutters and down take pipes along with Flashing & Top cap of the required size and 
colour complete with all necessary hardware complete. The roof shall be projected at-
least 300 mm from the wall. 
Stiffening ribs / subtle fluting for effective water shedding and special male / female 
ends with full return legs on side laps for purlin support and anti-capillary flute inside 
lap. 
 
Both upper and lower sheets shall be separated through spacers and fastened through 
zinc /zinc-tin coated self-drilling screws. The fastener size shall be calculated as per the 
design or manufacturers recommendations. 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 22 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.2.5 
 
 
 
 
 
2.2.6 
 
 
 
 
2.2.7 
 
 
 
 
Wall Insulation: 
All voids of external and internal metalled walls shall have an under insulation of 
minimum 40 mm thick PUF with density 40 (+/- 2 kg/m3) and thermal conductivity 
0.019-0.023 W/(m.K) at 10°C with proper supports etc. as approved. 
Both the walls should be separated by spacers system made up of cold-formed steel bars 
and fastened through zinc /zinc-tin coated self-drilling screws. 
The external wall of Inverter room facing the transformer area shall be as per IS: 1646 - 
Code of practice for fire safety of buildings (general): electrical installations. 
Doors Frames: 
Door frames shall be of the iron frame of mild steel sections. All doors shall be 
provided necessary fittings like hinges, handles, mortice locks, tower bolts, stopper, 
hydraulic door closer, etc. of CP brass complete fixed to Pre-Engineered structure 
including necessary filling up of gaps at junctions with required PVC/neoprene felt etc. 
including hinges / pivots and double action hydraulic floor spring/ hydraulic door closer 
of approved brand and manufacture IS: 6315 marked, lock, handle and all necessary 
fittings as detailed in tender drawing or submitted by bidder in shop drawing and 
approved by NTPC REL. 
The door entrance shall include Mild Steel single leaf door. The structural steel shall 
conform to IS 7452 and IS 2062. The holdfasts shall be made from steel flats (50 mm 
and 5 mm thick). The fixtures, fastenings and door latch are to be made with same 
materials. 
Bidder can also proposed uPVC extruded casement/ sliding doors, with complete fitting, 
accessories and panels as per items mentioned in DSR 2016. 
Windows Frame: 
Aluminum black powder coated section, frame shall be of 92x31 mm, minimum 16G 
thick as per approved design. Tinted glass and aluminum grill shall be provided. 
The Bidder can also propose uPVC extruded casement/ sliding windows with complete 
fitting and accessories as per items mentioned in DSR 2016. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 23 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.2.8 
 
 
 
2.2.9 
 
2.2.10 
 
2.2.11 
2.2.12 
 
Ventilators: 
Aluminum black powder coated frame of minimum size 62x25 mm and 16G thick as 
per approved design. Ventilators/duct shall be provided with bird guard. Size of opening 
at the wall for ducts shall be as per PCU manufacture and min 18 gauge GI sheet. Ducts 
shall be supported with suitable means, as approved during detail engineering. 
All accessible ventilators and windows of all buildings shall be provided with min. 
4mm thick float glass, tinted for preventing solar radiations. Suitable sunshades made 
out of approved colour sheet will be provided to all external windows and door. The 
minimum projection for the sunshades will be 450 mm and 300mm wider than the 
width of the opening. 
Rolling shutter: 
Rolling shutter (Hand operated) shall be fabricated from 18 gauge steel and machine 
rolled with 75 mm rolling Shutter with effective bridge depth of 12 mm lath sections, 
interlocked with each other and ends locked with malleable cast iron clips to IS:2108 
and shall be designed to withstand a wind load without excessive deflection. Metal 
rolling shutters and rolling grills as IS: 6248. 
Plinth Protection: 
500 mm wide plinth protection minimum with 75 mm thick of cement concrete 1:3:6 
(1cement : 3 coarse sand : 6 graded stone aggregate 20 mm nominal size) over 75 mm 
bed of dry brick ballast 40 mm nominal size well rammed and consolidated and grouted 
with fine sand including finishing the top smooth, shall be provided around the Pre-
Engineered Building. 
Floor Finish: 
Flooring, including preparation of the surface, cleaning etc. shall be of cement concrete 
flooring as per IS: 2571 with ironite hardener. The inverter room floor shall be at least 
450 mm above the ground level.  
Paint and Coating: 
Metal sheet shall be colour coated with total coating thickness of 40 microns (nominal) 
dry film thickness (DFT) comprising of silicon modified polyester (SMP with silicon 
content of 30% to 50 %) paint or Super Durable Polyester (XRW) paint 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 24 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
2.2.13 
2.2.14 
 
 
 
 
 
 
 
 
 
 
 
of 20 microns (nominal) on one side (exposed face) on 5 micron (nominal) primer coat 
and 10 microns (nominal) SMP or Super Durable Polyester paint over 5 micron 
(nominal) primer coat on other side (internal face). SMP and polyester paints system 
shall conform to Product type 4 as per AS/ANZ 2728. 
 
The structural steel shall be hot-dipped galvanized, conform to IS: 4759 or relevant Indian 
standard  
Lighting: 
The inverter room shall be provided with electric light to achieve an average 
illumination level of 150 Lux. However, room should be designed to utilize maximum 
natural light during the day. 
Descriptions of PEB Structures: 
Primary Members: Primary structural framing shall include the transverse rigid frames, 
columns, corner columns, end wall wind columns, beams, truss member, base pate. 
Secondary Members: Secondary structural framing shall include the purlins, girts, eave 
struts, bracing, flange bracing, base angles, clips, flashings and other miscellaneous 
structural parts. Suitable wind bracings sag rods to be reckoned while designing the 
structure. 
Sealant: Sealant used for cladding shall be butyl based, two parts polysulphide or 
equivalent approved, non-staining material and be flexible enough not to interface with 
fit of the sheets.   
Closures: Solid or closed cell closures matching the profiles of the panel shall be installed 
along the eaves, rake and other locations 
Flashing and Trim: Flashing and / or trim shall be furnished at the rake, corners, eaves, 
and framed openings and wherever necessary to provide weather tightness and finished 
appearance. Colour shall be matching with the colour of the wall. The material shall be 
26 gauge thick conforming to the physical specifications of sheeting. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 25 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
Gutters and Down Comers: Gutters shall be fabricated out of same metal sheet. Material 
shall be same as that of sheeting. Down comers shall be of galvanized steel pipes or 
PVC designed to ensure proper roof drainage system. 
Table-1 
G 
ro 
u
p 
Grade/ 
Refere 
nce code 
Yield 
stren 
gth 
(mini 
mum
) 
MPa 
Tens 
ile 
stren 
gth 
(mini 
mum
) 
MPa 
Coati 
ng 
Class 
Desig 
nation 
BM
T 
(m
m) 
(+) ve 
Tolera 
nce 
(mm) 
Upper 
limit 
of 
BMT 
(mm) 
(-) ve 
Tolera 
nce 
(mm) 
Lowe 
r 
Limit 
of 
BMT 
(mm) 
 
 
I 
 
 G250/ 
AS139
7 
250 
320 
 
 
Z275 
 
 
0.6 
 
 
0.04 
 
 
0.64 
 
 
-0.04 
 
 
0.56 

SS255/ 
ASTM 
A653M 
255 
360 







S250G
D/ 
EN103
26 
250 
330 






 
 
II 
 
 G350/ 
AS139
7 
350 
420 
 
 
AZ15
0 
 
 
0.5 
 
 
0.04 
 
 
0.54 
 
 
-0.04 
 
 
0.46 

SS340 
Class 
4/ 
ASTM 
A792M 
340 
410 







S350G
D/ 
EN103
26 
350 
420 






N
O
Minimum elongation % shall be as per relevant Standard and Code.   

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 26 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
    2.3      
 
 
  3.0        
 
 
T
E 

All steel materials supplied by the Agency shall be in a sound condition, of recent 
manufacture, free from defects, loose mill scale, slag intrusions, laminations, pitting, 
flaky, rust, etc. and be of full weight and thickness specified. 
 
 SPECIFICATION OF STORE ROOM: 
One store shed (in addition to all other stores and PEB Invertor room) shall be 
constructed near CMCS Room for storage of Mandatory Spares during O&M Period by 
bidders and later on for NTPC REL after O&M period. The Store shed shall be a Pre 
Engineered Building with framed structure. 
 
The height of store shall be minimum 5 meters and it shall be covered from all four 
sides. The store PEB size shall be minimum 250 square meter (width of approx. 7-
10m). The store shall have wide gate entry for crane movement and secured against 
theft etc. The roof and side walls of the store shall be made of permanently color coated 
galvalume profile sheets. The minimum BMT (Base material thickness) of roof and side 
wall sheets shall be 0.5mm. Gate provision shall be made on at least three sides of the 
shed with suitable ramps. The store shall be at least 500mm above NGL & minimum 1 
meter height brick works above plinth level all around the store room. The roof sheet 
shall have a projection of 500 mm on all around.  
 
The building shall be made of structural steel material as per relevant IS codes. All 
RCC work shall be in line with IS: 456. Alternatively, the store shed may also be made 
with structural steel columns with self-supporting roof truss system. The store shed 
shall be designed in line with wind loads as per IS: 875, part-III. The store shed shall be 
designed as a permanent structure with 25 years age. The store shed flooring shall be 
made of 150mm thick RCC (reinforcement of 8 dia at 200mm c/c both side, single 
layer) laid over 200mm thick well graded and compacted boulders with sand. All 
structural members shall be painted with minimum two coats of synthetic enamel paint 
over one coat of primer. The design and drawing of the store shed shall be submitted for 
NTPC REL approval before start of work. 
 
  GENERAL CIVIL WORKS 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 27 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
3.1 
 
 
 
 
	REINFORCED 	CONCRETE 	STRUCTURE, 	ALLIED 	WORKS 	AND 
FOUNDATION 
a)	All RCC works shall be designed mix as per IS 456 (2000). For structural concrete 
items, Ordinary Portland cement (43 Grade) conforming to IS: 8112 and Fly ash 
based Portland pozzolana cement conforming to IS: 1489 (Part1) shall be used for 
superstructure. Type of cement for sub-structures shall be decided based on the final 
Soil Investigation report. 
b)	Coarse aggregate for concrete shall be crushed stones chemically inert, hard, strong, 
durable against weathering of limited porosity and free from deleterious materials. 
It shall be properly graded. It shall meet the requirements of IS: 383. 
 
c)	Sand shall be hard, durable, clean and free from adherent coatings of organic matter 
and clay balls or pellets. Sand, when used as fine aggregate in concrete shall 
conform to IS: 383. For plaster, it shall conform to IS: 1542 and for masonry work 
to IS: 2116. 
d)	Reinforcement steel:  
Non-coastal area 
Coastal area 
Reinforcement steel shall be of high 
strength deformed TMT steel bars of 
grade minimum Fe-415 and shall 
conform to IS: 1786. Ductile detailing 
in accordance with IS: 13920 shall be 
adopted for superstructure and 
substructure of all RCC 
buildings/structures 
Reinforcement steel shall be of high 
strength deformed TMT steel bars 
with corrosion inhibitors, Corrosion 
Resistant Steel (CRS) re-bars, Fusion 
Bonded Epoxy Coated (FBEC) re-bars 
or Zinc Coasted re-bars of grade 
minimum Fe-415 shall conform to IS: 
1786. Ductile detailing in accordance 
with IS: 13920 shall be adopted for 
superstructure and substructure of all 
RCC buildings / structures. 
Dense concrete around reinforcement, 
provision of thick covers, and addition 
of corrosion protection with re-bars 
shall be provided to the RCC 
structures 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 28 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
 
e) The following minimum grades of concrete for design mix and nominal mix shall be 
adopted for the type of structures noted against each unless not specified elsewhere. 
 

work
.  
 
Grade as per IS 
456 
Non-coastal area 
Coastal area 


M30 
- 
All RCC structural elements 
above and below ground 
level, precast concrete, 
transformer foundation, 
Equipment foundation, cable 
trench, oil pit, Grade Slab, 
Paving, culverts & road. 


M25 
All RCC structural elements 
above and below ground level, 
precast concrete, MMS 
foundation, cable trench, oil 
pit, Grade Slab, Paving, 
culverts & road. 
- 


M20 
(Equivalent 
nominal Mix of 
1:1.5:3)* 
Fencing work. 
Fencing work, Base slab of 
drains. Plain Concrete 
Cement. 


M15 
(Equivalent 
Nominal Mix of 
1:2:4) 
Base slab of drains. 
 


M10 
(Equivalent 
Nominal Mix of 
1:3:6) 
Plain Concrete Cement. 
 


The bidder shall carry out the design mix of M-30, M-25 and M-20 grade concrete on 
priority. The design mix shall be approved from NTPC REL before the start of 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 29 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
3.2 
 
 
 
* The use of nominal mix for M-20 grade may be accepted only in exceptional cases 
subject to approval of NTPC REL Engineer-In-Charge. The same shall be the adopted 
subject to approval from NTPC REL for specific work. 
f)	In case Geotechnical investigations require any special kind of cement or higher 
grade of concrete, the same shall be provided. The foundation system shall be made 
which transfer loads safely to the soil for the module mounting structures, 
depending on soil conditions, geographical condition, regional wind speed, bearing 
capacity, slope stability etc. All foundation system and foundation depth shall be 
decided based on the approved geotechnical investigation report. No foundation 
allowed on back filled soil and the foundation depth to reach upto natural ground 
level (NGL). 
g)	All loads shall be considered in line with IS: 875. Seismic loads for design shall be 
in accordance with IS: 1893 and relevant Standards. 
 
h)	IS: 2502 Code of Practice for Bending and Fixing of Bars for concrete 
Reinforcement must complied for reinforcements. IS 5525 and SP 34 shall be 
followed for reinforcement detailing. 
i)	A minimum 75 mm thick PCC shall be provided below RCC wherever RCC 
structure is laid over the ground. Proper and sufficient formwork/shuttering shall be 
provided for the required period as per IS 456. 
Masonry Work 
a)	Brickworks shall be using at least class designation 7.5 of approved quality as per IS: 
1077, IS: 2212 and IS: 3495. Concrete blocks shall be of a minimum compressive 
strength of 7.5 N/mm2 and shall be of Grade-A as per IS: 2185. Stone masonry work 
with hard stone in building works, foundation, plinth and drains shall be Coursed 
Rubble or Random Rubble masonry work with the stone of good quality and 
durability. The masonry surface shall be plastered with minimum 18mm plaster in 
case of CMCS walls. The stone masonry work shall be in line with IS: 1597, IS: 1122 
and IS: 1126. 
 
b)	The cement mortar for all kind of masonry work shall be in the ratio 1 cement and 6 
sand by weight. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 30 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
3.3 
 
 
 
 
3.4 
 
c)	Bricks/blocks required for masonry work shall be thoroughly soaked in the clean 
water tank for approximately two hours. Brick shall be laid in English bond style. 
Green masonry work shall be protected from rain. All masonry work shall be kept 
moist on all the faces for a period of seven days. 
d)	Bricks of class designation 5.0 N/mm2 and 3.5 N/mm2 may be permitted to have 
slight distorted & rounded edges provided no difficulty shall arise on this account in 
laying of uniform courses in non-load bearing structures and shall be subject to the 
approval of NTPC REL. Tolerances on dimensions up to +/- 8% shall be permitted. 
Dimension test to be carried out as per IS code.  
e)	The external wall for the building shall be 230 mm thick walls and internal wall 
230/115 thick as per requirements. The external wall of CMCS facing the 
transformer area shall be as per IS: 1646 - Code of practice for fire safety of 
buildings (general): electrical installations. 
f)	Use of fly ash brick for masonry shall be subjected to approval of NTPC REL. 
 
g)	The suitable damp proof course shall be provided the proportion of cement, sand & 
aggregate shall be 1:2:4 using 6 mm down stone chips with a waterproofing 
admixture. The thickness of the damp-proof course shall be minimum 40 mm. 
 
Plastering 
All external surfaces shall have 18 mm cement plaster in two coats, under layer 12 mm 
thick cement plaster 1:5 and finished with a top layer 6 mm thick cement plaster 1:6 
(DSR 2013-13.11). White cement primer shall be used as per the manufacturer's 
recommendation. 
At least one coat of plaster shall be applied to interior walls by hand or mechanically, to 
a total thickness of 12 mm using 1:6, 1 cement and 6 sand. Plastering shall conform to 
IS 1542, IS 1661, IS 1630. Oil bound washable distemper on smooth surface applied 
with minimum 2 mm thick Plaster of Paris putty for the control room. Plaster of Paris 
(Gypsum Anhydrous) conforming to IS: 2547 shall be used for plaster of Paris punning.  
 
Water Supply 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 31 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
3.5 
 
 
 
3.6 
 
 
 
                      
 
3.7 
 
4.0     
 
GI pipes of Medium quality conforming to IS 1239 (Part I-1990) or CPVC pipes 
conforming to IS 15778 shall be used for all portable hot and cold water distribution 
supply and plumbing works.  
The Syntax or equivalent make PVC storage water storage tank conforming to IS: 
12701 shall be provided over the roof of the CMCS with adequate capacity for 10 No 
person and 24 hour requirement, complete with all fittings including float valve, 
stopcock etc. The capacity of the tank shall be minimum 500 litres. 
 
Grouting 
Cement mortar (1:2) grout with non-shrink additives shall be used for grouting below 
base plate of a column. The grout shall be high strength grout having a minimum 
characteristic compressive strength of min 30 N/mm2 at 28 days. 
Structural Steel 
Structural steel design shall be carried out as per IS 800 and IS 801. Structural steel 
shall conform IS 2062 / IS 1079 or equivalent, Pipe shall be as per medium/high grade 
of IS 1161, Chequered plates shall conform to IS 3502 and Hollow steel sections for 
structural use shall conform to IS 4923. 
 A minimum 900 mm high hand railing shall be provided around all the floor/ roof 
openings, projections/ balconies, platforms, walkways etc. The type of handrail shall be 
decided in consultation with the Engineer-In Charge. 
Structural Steel/Steel Sheet Painting  
All non-hot dip galvanised structural steel (excluding Module Mounting & SCB 
structure)/ Outdoor metal containers/ Enclosure/ Rolling shutter items shall be provided 
with paint designed for a minimum maintenance-free life of fifteen (15) years (high 
durability) as per ISO 12944 and IS 800. For finishing coat suitable colour pigment 
shall be added. All paints including primer shall be of the reputed brand/manufacturer 
and as approved by the Engineer-In-charge. The method of application shall be as per 
the recommendations of the manufacturer. The corrosive category site shall be as 
specified in Part-A of this specification. 
 Transformer Yard and Metering Yard Civil Works 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 32 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
5.0     
 
 
a)	Transformer and equipment's foundations shall be founded on piles/isolated spread 
footings depending on the final geotechnical investigation report. Metering yard 
equipment's structures shall be designed as per IS 801 and IS 800. 
b)	Transformer foundations shall have its own pit which would cover the area of the 
transformer and cooler banks, so as to collect any spillage of oil or oil drainage in 
case of emergency. The oil pit shall be filled with granite stones of 40 mm size 
uniformly graded. 
c)	The bidder can propose soak pit under Transformer or Burnt oil pit at a distance 
connected to transformer soak pit depending upon oil quantity in Transformers. It 
shall be sized to accommodate the oil volume of the transformer connected to it, 
without backflow. The Gravel-filled level in transformer pit shall be in accordance 
with FGL outside pit and top level of transformer soap pit wall. 
d)	The area around the transformer and equipment's shall be covered with gravel and 
galvanized chain link fence of height min 1.8 m with fence posts and gates shall be 
provided. The portion of the fence covering towards rail track shall be made of a 
removable type for movement of the transformer during erection /removal. In 
addition, a small gate, 1.2 m wide shall be provided for an entry. The transformer 
yard fencing work shall conform to CEIG requirements. 
e)	Transformer track rails shall conform to IS 3443. The requirement of a fire barrier 
wall between transformers shall be as per Electricity Rules and IS 1646 
recommendations. 
      PIPE /CABLE RACKS & TRENCHES 
a)	The conventional methods of cables laying and installation shall conform to IS 1255 
for laying direct in ground, drawing in ducts, laying on racks in air, laying on racks 
inside a cable tunnel and Laying along buildings or structures, etc. 
 
b)	Outdoor RCC Cable Trenches: RCC outdoor cable trenches in switchyard area shall 
be provided with pre-cast RCC removable covers with lifting 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 33 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
6.0 
 
 
 
 
 
arrangement. The top of outdoor trenches shall be kept at least 100 mm above the 
gravel level so that rainwater does not enter the trench. 
c)	Indoor RCC Cable Trenches: RCC indoor cable trenches shall be provided with 
50X50X5 mm angles grouted on the top edge of the trench wall for holding minimum 
6 mm thick mild steel checkered plate covers conform to IS: 3502 with lifting 
arrangement. 
d)	RCC cable trenches shall be constructed with wall thickness minimum 100 mm.  
Trench Drainage: The trench bed shall have a slope of approx. 1/500 along the run 
& 1/250 perpendicular to the run. Incase straight length exceeds 30 m, suitable 
expansion joint shall be provided at appropriate distances. The expansion joint shall 
run through vertical wall and base of the trench. All expansion joints shall be 
provided with approved quality PVC water stops. Suitable drainage at the lowest 
point of the trench shall be provided. 
PLANT DRAINAGE SYSTEM 
a)	Surface drainage system shall be designed considering 'Heaviest rainfall in one 
hour in mm'. The minimum value of surface run off coefficient shall be considered 
as 0.6 in the design of drainage system. The drainage system shall be designed as 
per the IRC specifications and prevailing industry practices. 
 
b)	The drainage scheme shall be designed considering the catchment areas 
contributing to the existing drains, BESS plant gradients and BESS  layout. As per 
plant drainage requirement, a network of open drains shall be designed & provided 
to carry surface runoff. The drains shall be trapezoidal or rectangle section made 
hard surface lining (stone masonry/pitched, Boulder, Precast cement concrete/stone 
slab, in-situ cement lime/concrete lining, soil cement lining, etc.) 
c)	Provision for suitable size drain along the road shall be provided. The drain shall be 
on both the sides or on one side of the road depending on the camber of the road 
and catchment area for drain. 
d)	Bidders can also propose suitable detention pond, recharge dugwells, recharge pits, 
recharge trenches, and recharge soakways for quick disposal of storm water in the 
vicinity of the BESS block/plot. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 34 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
 
 
 
 
e)	Bidder shall also ensure that drainage from his plot does not encroach/flood in to the 
adjacent property and adjacent BESS plots (if any). Bidder shall try to maintain existing 
natural drain and shall remodel the natural drains in case of any disturbance made. The 
same shall be as per the technical/design requirements without affecting the drainage 
pattern. The bidder plot drainage scheme shall include to drain out the drainage of the 
allotted plot and shall include contributing catchment area consisting of adjoining plots 
and nearby catchment area. 
f)	Provision of culverts and their design to be submitted separately. The road on the 
culvert portions of the drains shall be concrete road.   
g)	All Buildings shall be provided with plinth protection all around, sloped towards side 
drains. Plinth Protection shall be 75mm mm thick PCC laid over well compacted 75mm 
well grades brick ballast base. Building peripheral drains shall be stone masonry/brick 
masonry/concrete works. These side drains shall be connected to area drains by either 
open drains or combination of open drains and underground pipes. 
h)	Grade level shall be fixed with due reference to highest high flood level of the receiving 
body of water. Laying of Hume pipe shall be in line with IS: 783. 
i)	Recommended Side Slopes for lined and unlined drains, other than RCC drains and 
Brick wall drains 
 
Sl 
Type of Soil 
Side Slopes (Horizontal : Vertical) 
1.  
Very light loose sand to 
average sandy soil 
2: 1 to 3: 1 
2.  
Sandy loam, Ordinary soil 
1.5 : 1 to 2 : I (in cutting)  2 
: I (in embankment) 
3.  
Sandy gravel/murum 
1.5 : 1 (in cutting) l.S : I to 2 : I (in 
embankment) 
4.  
Black colton 
1.5 : 1 to 2.5 : I (in cutting)  2 : I 
to 3.5 : I (in embankment) 
5.  
Clayey soils 
1.5 : I to 2 : I (in cutting)  
1.5 : 1 to 2.5 : I (in embankment) 
6.  
Rock 
0.25 : 1 to 0.5 : 1 
 
j)	A. Limiting velocity in unlined drains: 
 
Very light, loose and to average 
sandy soil 
0.60 m/sec. 

EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 35 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
7.0     
 
8.0     
 
8.1 
 
 
 
 
Ordinary soil, Sandy loam, black 
cotton soil & similar soil 
0.90 m/sec. 
Murrum, hard soil 
1.1 m/sec. 
Gravel and disintegrated rock 
1.5 m/sec. 
 
B. Limiting Velocities in Different Types of Lining in drains: 
Stone-pitched lining 
1.5 m/s 
Burnt clay tile or brick lining 
1.8 m/s 
Cement concrete lining 
2.7 m/s 
 
 ELECTRIFICATION OF BUILDING 
Electrification of all buildings shall be carried out as per IS 732-1989, IS: 46481968 and 
other relevant standards. 
 
 ROADS  
Approach Road: The approach road to the BESS Power Plant shall originate from the 
main approach road and connect to all Inverter rooms, CMCS building, module cleaning 
station and gates.  Approach road shall be of minimum 3.750 meter wide with 2.500 
meter wide shoulder on both sides. Moorum/brick, with a minimum 100 mm thick shall 
be provided for the shoulder along the approach road. The crown of the road shall be 
minimum 150 mm above FGL. The final finished roads shall have a camber of 1 in 50. 
  
a) The typical approach road section from Gates up to CMCS, Inverter room, HT or 
LT panels (indoor or outdoor) and module cleaning station shall be as follows: 
 
1)	Topping: Wearing course of premix carpet 20 mm thick. 
 
2)	WBM, compacted 75 mm thick (Grade-III). 
3)	WBM, compacted 100 mm thick (Grade-II). 
4)	Granular Subbase, compacted 150 mm thick granular sub-base (Gr-I) 
(WBM 100 mm thickness can be modified to 75 mm for WBM with corresponding 
increase of 25 mm in subbase thickness). Bidders can also propose Wet Mix 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 36 

CLAUSE NO. 
TECHNICAL SPECIFICATIONS                     
 
 
9.0 
 
 
 
Macadam (WMM) in place of Water Bound Macadam (WBM) for approach road base 
construction.) 
 
5) Sub-grade under road and its shoulders shall be compacted to achieve 95% or more 
of standard proctor's MDD. CBR value of the subgrade level should be minimum 4%. 
If actual CBR is less than 4% in a particular stretch, then GSB thickness shall be 
increased suitably. 
The methodology of road construction with material specifications shall be in line with 
IRC/MORTH and shall be submitted for approval before starts of works. Roadworks 
shall be carried out as per tender drawing title: "Typical detail of Approach Roads". 
 
LIST OF APPLICABLE INDIAN STANDARDS 
Indian codes, and/or standards shall govern, in all the cases wherever they are available. 
In case of a conflict between such codes and/or standards and the specifications, the 
stringent provisions shall govern. Such codes and/or standard referred to shall mean the 
latest revision, amendments/changes adopted and published by the relevant agencies. In 
case of any further conflict in this matter, the same shall be referred to the Engineer-in-
charge, whose decision shall be final and binding. 
  
Other internationally acceptable standards shall be accepted, only if, no Indian 
Standards are existing. However, other standards also will be accepted if the Contractor 
establishes that the works are meeting the requirements of Indian Standards also. 
A brief list of Indian Standards applicable to these works is as per Appendix-I. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779004(BESS1)-9 
C-5 
PAGE 
 37 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
PART-B 
D - GENERAL SYSTEMS 
 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
PART-
B 
PAGE 
1 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
1.0 
 
 
2.0 
2.1 
D-1 FIRE FIGHTING AND ALARM SYSTEM 
GENERAL 
The BESS plant shall be equipped with suitable Fire Alarm systems meeting the 
CEA/CEIG requirement for Battery yard/Container, Switchgear room, Equipment 
room, Store room/ shed & Control room etc as required in the scope or offered by 
the contractor.. 
 
The installation shall meet all applicable statutory requirements, safety regulations in 
terms of fire protection. 
Also refer clause 3.1.8 of chapter 2-A of part A Subsection 2 of Technical specifications  
for additional requirement 
 
The firefighting system for the proposed BESS plant for fire protection shall consist of:  
a)	Sand buckets  
b)	Portable fire extinguishers  
c)	Microprocessor based fire alarm panel. 
 
Portable Fire Extinguishers and Sand Buckets 
Bidder to provide following numbers of type tested portable fire extinguishers as per 
relevant code in the rooms mentioned below. 
 


 
 
DCP Type 
(ABC type) 
	(9 	Kg. 
Capacity) 
CO2 Type 
	 9 	kg 
capacity 
Foam 
Type 
Hand 9 kg 
Hand Portable 
pressurized water 
C02 
9 Litre 
Sand 
Buckets 


Control 
Room 
2 
2 
 
2 
2 


All Electrical 
Equipment/S
witchgear 
Room 
1 
1 
 
 
 


EMS Room 
 
2 
 
 
 


	Each 	Oil 
Transformer 
Yard 
1 
1 
1 
 
2 


Security 
Room 
 
1 
 
2 
 


Storage Shed 
1 
1 
1 
1 
2 


Battery yard 
(Per 100 
1 
1 
1 
 
2 



EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-1 
PAGE 
2 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
2.2 
2.3 


 
 
SQM 
of Area) 







Fire protection/ alarm system for the Batteries shall be proven & certified and shall 
be duly endorsed by the battery OEM. 
Microprocessor based fire alarm panel 
Bidder to provide intelligent microprocessor based main fire alarm panel of 
modular construction complete with central processing unit, input and output 
modules, power supply module, supervision control and isolator modules with 10% 
spare provisions in each loop. Fire detection alarm system shall include) but not 
limited to the following items 
1.	Fire Alarm control Panel 
2.	Multi Sensor smoke detector 
3.	Heat Detectors 
4.	Hooter cum strobe 
5.	Manual call Point 
6.	Hooter 
7.	Fault isolation modules 
8.	Control Modules 
9.	Cables from Sensors to Fire panels. 
10.	Digital output from the fire detection system shall be integrated with 
SCADA 
11.	Network Control Module 
12.	Interfacing of Fire Alarm System with SCADA for display and storage  of status 
and alarm in SCADA 
 
Multi sensor type smoke detectors and heat detectors shall be provided for below 
false ceiling areas of control room and ACDB and/or inverter rooms. One (01) 
sensor shall be provided for each 20 sqm of area. All the cable trench inside the 
control room and inverter room shall be provided with Multi Sensor smoke 
detector.  
Fault Isolation module shall be provided in every room and for every 15 sensors at 
location proposed by Bidder to be approved by employer during detail engineering. 
Fire Alarm Control Panel Indication 
 i. Alarm conditions shall be immediately displayed on the control panel and in 
SCADA.  Alarm LED shall flash on the control panel until the alarm has been 
acknowledged.  Once acknowledged the LED shall remain lit.  A subsequent 
alarm received from another zone after acknowledgement shall illuminate the 
alarm LED and the panel display shall show the new alarm information. ii. During 
an alarm condition, an alarm tone shall sound within the control panel until the 
alarm is acknowledged. iii. If the audible alarm signals are silenced for any 
reason, they shall automatically resound if another zone is activated.  
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-1 
PAGE 
3 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
 
iv. All alarm signals shall be automatically "locked in" at the control panel until 
the operated device is returned to its normal condition and the control panel 
is manually reset 
There shall be weather proof Hooter cum strobe outside and strobe inside each 
Inverter room and control room for indication fire alarm for respective zone/area at 
suitable location that is visible from all direction. All the hardware, relay and 
accessories required for completeness of fire alarm system is in Bidder scope.  Fire 
alarm system shall have its own battery and charger and it shall be provided power 
from UPS DB. Each Inverter room and control room shall be also be provided with 
manual call point, Alarm acknowledge and reset facility for alarm for respective 
zone only.   
 
In the case of outdoor inverter control room and SCADA panel also offered in 
outdoor Bidder has to provide a confirmation letter by the inverter manufacturer 
regarding fire protection in the inverter. In case the bidder fails to do so the bidder 
has to ensure fire protection for the Inverter and other inverter area equipment 
accordingly. 
 
Bidder shall submit document to employer for approval that will include fire alarm 
system configuration, layout, BoM, Datasheet and necessary test report.  
 
Bidder shall consider 30 % design and aging margin for selection of   nos. of 
sensors in each loop and length of each loop. Bidder shall submit the certificate 
from OEM indicating maximum nos. of sensors in single loop and maximum length 
of single loop allowed with offered panel and type of cable to be used. Each Fire 
Alarm Control panel shall have provision for minimum 10 (Ten) % rounded to next   
higher integer but not less than 2 (two) nos. spare loops for future use of employer.  
 
Bidder shall submit Site Acceptance Test (SAT) for approval by employer. The 
complete fire alarm system shall be checked at site for verification of faithful 
performance and completeness of the system. Bidder shall carry out necessary 
modification and supply hardware/accessories if required free of cost at site.  
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
4 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
1.0 
 
2.0 
 
D-2 PROJECT COMMISSIONING AND OTHER 
GENERAL   REQUIREMENTS  
 
The BESS shall be commissioned as per commissioning criteria and procedures 
specified under IEGC 2023/CEA/RLDC/SLDC/CTU/STU guidelines and 
procedures. 
 
The Bidder shall give inputs to owner for informing the concerned statutory bodies 
and Owner's customer at least sixty (60) days' advanced preliminary written notice 
and at least thirty (30) days' advanced final written notice, of the date on which it 
intends to synchronize the Project to the Grid System. 
 
The synchronization equipment and all necessary arrangements / equipment 
including RTU / any other equipment for charge and discharge of power from the 
Project and transmission of data to the concerned authority as per applicable 
regulation shall be installed by the bidder at the facility of the Project at its own 
cost. The bidder shall synchronize its system with the Grid System only after the 
approval of synchronization scheme is granted by the head of the concerned 
substation/Grid System and checking/verification is made by the concerned 
authorities of the Grid System. 
 
The bidder shall immediately after each synchronization/tripping of system, provide 
input to owner to inform the sub-station of the Grid System to which the Project is 
electrically connected in accordance with applicable Grid Code. 
 
Availability of data communication from EMS till RLDC is to be ensured by Bidder 
before commissioning. 
 
The commissioning clearances under scope shall be obtained from statutory authorities 
 
For avoidance of doubt, it is clarified that Synchronization / Connectivity of the 
Project with the grid shall not to be considered as Commissioning of the Project. 
 
 
PART CAPACITY COMMISSIONING: 
 
NTPC REL shall accept part capacity commissioning of BESS subject to the  following 
conditions:  
1.	If acceptable to the buying entity as per power sale conditions (including 
wind-solar hybrid power sale conditions), acceptable to RLDC/other statutory bodies 
in compliance with grid code and other regulations.  
  
2.	Minimum Capacity for acceptance of first and subsequent part(s)  
commissioning shall be 50MW subject to acceptance of RLDC/other statutory  
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
5 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
 
 
bodies in compliance with grid code and other regulations.  
  
3. Scheduled Commissioning date will not get altered due to part commissioning.  
  
  
General conditions for Part/Final commissioning  
a.	All Battery Containers as per approved design shall be connected to PCS DC 
side.  
b.	Corresponding AC side works shall be completed for arranging dispatchable 
power to Grid along with data communication till RLDC.  
c.	The commissioning clearances shall be obtained from statutory authorities.  
d.	Respective part/full capacity is connected to the grid and power has flown into 
the grid.  
  
Part Capacity/Final Commissioning shall be carried out in compliance with the all 
applicable statutory regulations/guidelines/clarifications/OM (Latest) like Indian 
Electricity Grid Code, SLDC/RLDC, MNRE, CEA, STU/CTU requirements.  
  
ISTS Connected BESS Plant shall be deemed to be successfully commissioned only 
after commissioning acceptance by EIC or issuance of  trial run completion 
certificate by RLDC whichever is earlier for such capacity.  
  
STU Connected SPV Plant shall be deemed to be successfully commissioned only 
after commissioning acceptance by EIC or as per the provisions of the state 
authorities. 
Suitable part-commissioned linked payment shall be applicable as per the terms of 
payment mentioned elsewhere in the tender documents. 
TRIAL RUN 
 
During the trial operation, BESS plant shall perform trouble-free operation for at 
least cumulative 24 hours during which functionality of all plant components shall 
be demonstrated and the system shall be in 
Charging/Discharging Mode for suitable time. During Trial run, Bidder should 
successfully demonstrate all the control function of Power Plant Controller 
(PPC)/EMS of whole solar Plant. 
 
Bidder shall submit the detailed procedure for conducting trial run during detail 
engineering for approval. Testing shall be conducted for all BESS design 
parameters as per IEC 62933-2-1 including ramp rate, response time etc. All 
functional testing shall be done for different application as defined in EMS as per 
functional requirement mentioned in specification with in BESS design parameters. 
 
During trial run, Various parameters like Round trip Efficiency and Capacity 
(MWh) values shall be calculated and shall be checked with required/declared 
values by Bidder for validity/acceptance. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-2 
PAGE 
6 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
2.0 
 
3.0      
 
 
INSURANCE 
The bidder's insurance liabilities pertaining to the scope of works are detailed out in 
Clauses titled Insurance in General Conditions of Contract. The bidders insurance 
liabilities during O&M period has been brought out in Chapter D-3 Clause 4.0. 
 
 TAKING OVER 
 
Upon successful completion of all the facilities pertaining to the scope of work 
contractor shall approach the owner in writing for "final take over" of the plant 
under its scope. On receipt of such request, owner shall issue to the contractor a 
taking over certificate as a proof of the final acceptance of the system. Such 
certificate shall not relieve the Contractor of any of his obligations which otherwise 
survive, by the terms and conditions of the Contract after issuance of such 
certificate. 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
7 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
1.0    
 
2.0 
3.0 
D-3 OPERATION AND MAINTENANCE 
The successful bidder shall carryout Operation and maintenance of complete BESS 
part  under its scope from date of commissioning of full project capacity. 
Additionally, bidder to refer commercial portion of bidding document for details 
regarding O&M of part capacity commissioned. During O&M period, NTPC REL 
personnel shall have unrestricted entry to the BESS plant and Control Room any 
time. NTPC REL may suitably depute its personals to associate with O&M 
activities. Contractor shall assist them in developing expertise through their day to 
day O&M activities. All records of maintenance must be maintained by the 
contractor which can be accessed by NTPC REL on demand. These records are to 
be handed over to NTPC REL after the O&M period of contract. 
The bidder shall be responsible for supply of all spare parts, repairs / replacement of 
any defective equipment at its own cost as required from time to time during the 
O&M period. 
 
The contractor shall be responsible for the Operation and Maintenance of the entire 
BESS plant under its scope during the O&M period. The brief scope of works is 
listed below. The details shall be further elaborated by the bidder in the O&M 
manual to be submitted to NTPC REL for approval. 
(a)	Ensuring successful operation of BESS Plant for optimum 
Charging/discharging operation/duty/Availability. 
(b)	Ensuring Breakdown maintenance, Preventive maintenance overhauls, 
arranging visit of O&M experts (when required) to maximize the availability of 
the BESS plant. 
(c)	Daily work of the operators involves logging important parameters of the BESS 
system. 
(d)	The operator shall record monthly performance parameters as defined in the 
specification and reports shall be prepared on performance of BESS plant. 
(e)	Submission of periodical reports to the owner on the operating conditions of the 
BESS 
(f)	Ensuring Safety and protection of the plant by deputing sufficient security 
personals 
(g)	Monitoring, controlling, troubleshooting, maintaining of records, registers. 
(h)	Supply of all type of maintenance spares, consumables and fixing / application 
of the same. In order to meet the emergent requirements, contractor, with the 
permission of Employer can utilize the mandatory spares being supplied under 
the contract. However, the used spares shall be replenished by the contractor 
within reasonable time. 
(i)	Cleaning of the plant including Battery yard on regular basis and as and when 
required. 
(j)	Cleaning of drains, cable trenches, box culverts etc in BESS area. 
(k)	Herbicide spray and grass cutting on a periodic basis 
(l)	The contractor shall at his own expense provide all amenities to his workmen 
as per applicable laws and rules. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-3 
PAGE 
8 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
4.0      
 
5.0 
(m)	The Contractor shall ensure that all safety measures are taken at the site to 
avoid accidents to his employees or his Co-contractor's employees 
(n)	The Contractor shall immediately report the accidents, if any, to the 
Engineer In charge & to all the concerned authorities as per prevailing laws 
of the state.  
(o)	The Contractor shall comply with the provision of all relevant Acts of 
Central or State Governments including payment of Wages Act 1936, 
Minimum Wages Act 1948, Employer's Liability Act 1938, Workmen's 
Compensation Act 1923, Industrial Dispute Act 1947, Maturity Benefit Act 
1961, Employees State Insurance Act 1948, Contract Labor (Regulations & 
Abolishment) Act 1970 or any modification thereof or any other law 
relating whereto and rules made there under from time to time. 
(p)	In order to ensure longevity, safety of the core equipment and optimum 
performance of the system the contractor should use only genuine spares of 
high quality standards. 
(q)	Deployment of Plant in Charge, adequate number of technical support staff 
and other supporting personnel during the O&M period 
(r)	Bidder is required to maintain adequate O&M spare during the O&M 
contract period of the BESS system with the view to maximize availability 
and operation of the plant.  
(s)	At the time handing over of the plant by the contractor to NTPC REL , the 
contractor shall handover equipment and spares in healthy condition.   
(t)	Bidder has to take Comprehensive Annual Maintenance Contract (AMC) 
from Original Equipment Manufacturer (OEM) or OEM authorized service 
provider  for the following components:  
 
•	PCS System   	EMS and SCADA  
•	Battery and BMS System 
 
The AMC document has to be submitted before completion of trial run 
 
(u)	Replacement of equipment/spare parts/ updating of softwares being phased 
out or not being supported by OEM's is also included in bidder's scope.  
(v)	Contractor shall be responsible to carry out all test and work as required by 
statutory regulation in effect as on date of Technocommercial bid opening 
during O&M period.           Insurance 
Refer commercial portion of Tender document. 
 
. 
 
Performance Parameters and LD for shortfall in Performance during O&M 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-3 
PAGE 
9 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 	 
   
6.0 
 
7.0  
 
             
 
 
8.0  
 
 
  
 
 
 
 
 
  
	 	Refer Chapter 1-A, Part A (Appendix - 3) 	 
 
Handing over of the Plant 
(a)	At the end of the contract period, the contractor shall hand over the plant and 
equipment back to the owner in completely safe and healthy condition and 
without any pending defect.   
 
(b)	The items supplied by NTPC REL on returnable basis, such as spares parts 
(from mandatory spares or through procurement)), consumables, tools and 
plants, documents etc. shall be returned back to NTPC REL . Else suitable 
recoveries shall be made from the Contractor's bills. 
 
After O&M period, NTPC REL may at its discretion decide to extend the existing 
O&M contract on mutually acceptable terms & conditions or undertake the O&M 
of the BESS Plant on its own. 
     A disposal plan shall be included as part of the operations and maintenance 
documentation. The disposal plan shall demonstrate the ability to recycle or safe 
dispose all parts of the BESS. The plant/ system/ sub-system disposal (if required 
during O&M Period) has to be carried out by the bidder as per the procedure 
approved by the Employer during O&M period. Bidder shall comply the E-waste 
(management) rules-2016 Ministry of Environment ( read in conjunction with 
amendment), Forest and Climate Change for disposal of BESS equipment. 
Methodology for payment during O&M of Part Commissioned Capacity and 
Methodology for Levy of Liquidated Damages for Shortfall in Generation during 
O&M of Part Commissioned Capacity 
The successful bidder shall carry out Operation and Maintenance of Part 
Commissioned BESS Plant from the date of commissioning of part capacity upto 
the period when the full BESS plant has been commissioned.  
Bidder shall be eligible for Pro rata payment for carrying out O&M of part 
commissioned Capacity for the period in excess of the stipulated  years of O&M of 
Complete BESS Plant as per original scope. This shall enable start and finish of 
O&M of the Complete BESS Plant at the same time. 
Further, the levy of LD for shortfall in performance during this part O&M period (if 
any) shall also be calculated on pro-rata basis of part commissioned Capacity as per 
the declared parameters in bid documents. 
All other provisions pertaining to Payment for O&M of part commissioned 
capacity, LD levy (if any) during this part commissioned and Capping of LD for 
shortfall during O&M of Part commissioned capacity shall be as per the provisions 
mentioned elsewhere in the technical specification.  
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
10 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
D-4 PERFORMANCE GUARANTEE (PG) TEST 
The final acceptance test as to prove the Performance Guarantee shall be conducted 
at site by the contractor in presence of the Employer. The PG test shall be conducted 
based on PG test procedure to be submitted by the contractor and approved by 
NTPC REL. This test shall be binding on all the parties of the Contract to determine 
compliance of the equipment with the functional guarantee. Any special equipment, 
instrumentation tools and tackles and manpower, required for the successful 
completion of the Performance Guarantee Test shall be provided by the Contractor 
free of cost. The accuracy class of the instrumentation shall be as per the relevant 
clause of documents. In case bidder quote for more than one project, PG Test shall 
be conducted for each project separately as per the procedure outlined here. 
The procedure for PG demonstration test shall be as follows: 
Consecutive one month/30 days period for conducting performance guarantee test 
shall be chosen on the discretion of NTPC REL. PG test may be concluded as early 
as possible after trial run. 
  
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-4 
PAGE 
11 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
1.0 
 
2.0 
 
3.0 
 
4.0 
D-5 SAFETY MANAGEMENT 
Bidder shall submit the Safety Plan and the Safety Coordination Procedure as per the 
requirement of relevant Attachments of the bidding documents. 
During the execution of the contract, the bidder and it's sub-vendor(if any) shall 
follow safety procedures for the safety of the personnel and the equipment during 
erection, testing, commissioning, operation and the maintenance during the contract 
period as per the regulatory requirements and the as per the original equipment 
manufacturer's recommendations. 
All the expenses, charges towards compliance of the safety norms by the bidder as 
per the Safety Plan, Safety Policy, and the Safety Coordination Procedures are 
deemed to be included in the bid price. No additional claims shall be entertained 
towards meeting the safety requirements. Minimum price to be quoted for 'Safety 
Aspects/ compliance to Safety Rules' shall be as per relevant clause of bidding 
document. 
Safety sign board to be provided near outdoor transformer yard, HT switchgear and all 
such risk zone areas. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-5 
PAGE 
12 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
1.0 
1.01 
1.02 
1.03 
1.04 
1.05 
1.06 
1.07 
1.08 
1.09 
1.10 
D-6 CLOSED CIRCUIT TELEVISION (CCTV) SYSTEM  
General Requirements 
The intent of the specification is to define the functional & design requirements 
for the CCTV System meant for gathering video information from the various 
areas of the power plant with display and recording facilities with night vision and 
motion sensors as per requirement.  
The Contractor shall be responsible for selection, design, engineering, 
manufacture, testing at manufacturer's works/site, installation of all the 
equipment supplied as covered in this specification and commissioning of the 
system meeting the intent & functional requirements of the specification. All the 
power supply (UPS), cables, cable trays, power packs, erection hardware (viz. 
junction boxes, brackets glands, nut-bolts, conduits etc.) and mounting are also 
included in Contractor's scope. 
The Contractor's scope shall also include successful demonstration of functional 
requirements specified herein complete in all respects and shall guarantee 
satisfactory performance of the equipment under stipulated variations of voltage 
and frequency.  
The bidder should offer new (Not refurbished cameras), Obsolete cameras and not 
an end-of-life product which shall be verified by the owner during detailed 
engineering .  
The number of camera units, servers, network switches, wireless equipment etc. 
and their locations shall be finalized during detailed engineer for effective 
functional requirements. 
Any other equipment, module, software required for the safe and satisfactory 
operation, control, protection, monitoring, testing and maintenance of the system 
shall also be included by the Bidder within the lump sum quoted price. 
The equipment furnished under this section shall meet the requirements of all the 
applicable international codes and standards or their latest amendment Codes and 
Standards. Camera certification has to be CE/FCC/UL or equivalent. 
Bidder/Integrator shall provide project specific Authorization from the OEM 
incorporating the fact that the OEM shall provide technical support/ 
troubleshooting during commissioning and operation of the system and ensure 
that the maintenance is being done by the authorized agencies/personals till the 
completion of the Warranty. equivalent. 
Comprehensive warranty for 10 years to be provided for complete CCTV offerings. 
Bidder Shall offer CCTV complying to the regulatory requirement like STQC and 
others as mandated by nodal agencies with latest amendments. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
13 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
1.11 
2.00 
2.01     
 
2.02 
	 
	2.03 
3.00 
	 
	3.01 
Additionally refer relevant clause regarding thermal camera in chapter 1B of part A 
subsection-1 for compliance. 
POWER SUPPLY ARRANGEMENT 
Arranging for power supply for cameras and CCTV accessories shall be 
bidders' responsibility. The CCTV System along with all its components i.e., 
network switches, storage devices, servers, LAN switches, cameras etc. shall 
be powered from UPS system. Power Supply requirement if any from the 
bidder from existing facilities shall be seen based on availability The 
contractor shall also provide local power distribution boxes as required for 
sub-distribution of UPS supply 
 For cameras to be located in remote areas where the UPS power supply 
cannot be extended due to voltage drop etc., then such cameras can be 
grouped and fed from mini-UPS. Individual mini-UPS shall be provided for 
the cameras which cannot be grouped. The contractor shall also provide 
local power distribution boxes as required for sub-distribution of supply 
from these mini-UPS to cameras. The location of mini-UPS & power 
distribution scheme shall be finalized during detail engineering. Powering of 
the Cameras through POE shall also be acceptable subject to reliability and 
the same shall be verified during detailed engineering. 
If the offered equipment is operating at voltage level other than what is 
available as auxiliary supply, the Contractor shall provide all required 
hardware, to make the offered system compatible with specified power 
supply arrangement. 
DESIGN, TECHNICAL REQUIREMENTS AND CYBER SECURITY 
 The CCTV system shall be able to provide surveillance of different 
locations in the plant like all entry/exit gates, BESS in entire layout ,Office 
building (Indoor and Outdoor) if applicable and all across the periphery. . 
Bidder to consider adequate number of cameras to ensure that no area across 
the periphery is left uncovered at a time. The same shall be reviewed during 
the design engineering . 
Otherstrategic locations if any shall be decided during detailed engineering 
design. The exact locations shall be finalized during detailed engineering 
stage depending on the CCTV offered. Any kind of terminal equipments and 
items required for successful commissioning of the CCTV system shall be in 
the bidder's scope. 
 CCTV system shall be designed as a standalone IP based network 
architecture.  The system shall use video signals from different cameras at 
different locations, process    the video signals for viewing on monitors at 
different locations and simultaneously record all the video streams using 
H.264 or better compression technique. Joystick 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
14 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
3.02 
3.03 
 
3.04 
3.05 
3.06 
3.07 
3.08 
3.09 
3.10 
 
4.0 
4.01 
and mouse-keyboard controllers shall be used for Pan, Tilt, Zoom and other 
functions of desired cameras. 
Camera and database servers shall offer both video stream management, video 
stream storage management. These servers shall also manage and store 
configuration information/database for the whole system. Recording frame rate & 
resolution in respect of individual camera shall be programmable. It shall be 
possible to view and record at different resolutions and frame rates and this shall be 
individually programmable on every camera.  
It shall be possible to take back-up of system configuration and database on portable 
media device and restoring the same if required. 
System shall ensure that once recorded, video cannot be altered. 
Camera server shall be provided with a minimum of 28 TB of storage space to store 
recordings of all cameras. All recordings shall have camera ID, Location, Date and 
time of recording. The minimum storage days shall be 30 days @25 FPS at 
1080p. Accordingly, the calculation of storage shall be verified during 
detailed engineering 
It shall be possible to view, record, search and replay simultaneously without affecting 
the performance of the system. 
The system supplied shall be complete in all respects for reliable performance.  The 
Contractor shall submit the detailed block schematic, video, signal & power wiring 
diagram, describing the connections between the network switch/camera server 
Systems and various cameras, monitors, keyboard, and joystick. 
The camera & Video Management Software shall conform to ONVIF profile S, G,T 
And M or latest available applicable ONVIF profile at the time of detail 
engineering. 
The camera OEM Should have valid H.265 HEVC Certificate and should be listed on 
following official website of HEVC. 
The network cameras supplied must be manufactured in accordance with the ISO 
9001&14001 standards. 
Camera to be provided along with all the components / parts / assembly / 
software used in the offered hardware and software all the latest 
cybersecurity regulation and other certifications as applicable with latest 
amendments thereof. It shall also be checked/verified to ensure that the 
camera should not be complying to GB28181, GB/T 28181-2011; 
GB/T28181-2011; GBT 28181-2011; GBT28181-2011 standards. There 
should be no option to activate or deactivate these standards in the camera 
web page/settings. 
DETAILED DESCRIPTION OF THE SYSTEM COMPONENTS: 
Application Software for Video Monitoring, Recording & Management. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
15 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 	 
 
4.02 
a)	The application software shall be used to display, store, control & manage the 
entire surveillance system.  
b)	It shall be possible to control all cameras i.e., PTZ, auto/manual focus, 
selection of presets, video tour selection etc. The software shall support flexible 
1/2/4 windows split screen display mode or scroll mode on the display 
monitors for live video. 
c)	The system shall support video analytics in respect of the following server/edge 
based. 
1.	Video motion detection,  
2.	Auto  tracking 
3.	Object classification and tracking 
5. Line crossing 
 
The feature can be an integral part of camera or a part of camera server. The 
features shall be user configurable for each camera. It shall be possible to activate 
recordings automatically based on events generated by video analytics. These 
events shall also be logged and suitably alarmed on the monitors. 
Cameras: 
All the cameras shall be color, suitable for day and night surveillance and network 
compatible. There will be two types of cameras viz. PTZ & Fixed. PTZ cameras 
shall be high speed integrated dome type.  
The camera shall be directly connected to network and use of external encoder for 
connecting to network is not acceptable. The cameras shall be rugged, high 
performance color cameras. These cameras shall provide high resolution and high 
sensitivity suitable for operation in a power plant, both in natural and artificial 
lighted areas.  
Detailed technical specification is given below.  
	a) 	PTZ Dome Cameras 
High Definition (HD) PTZ cameras  


Image Device 
1/2.8-1/3" Progressive scan CMOS  


Lens 
4.45-4.7 /- 130-137 mm focal length 


Optical Zoom 
 30x or better 


Digital Zoom 
12x or better 


Number of Pixels/Effective 
resolution 
1920X1080 (Full HD)/2 MP at 25/30 IPS 


Video compression  
H.264, H.265 Main Profile/High profile  


Sensitivity 
color mode 0.6 lux , B/W mode 0.04lux 
@30IRE, F1.6   


Horizontal Angle of view 
55.4 deg(wide)- 3.5 deg (Tele) minimum 


Focus 
Auto with Manual Override 


Iris Range 
 F1.6-F2.9 


Iris Control 
Auto with Manual Override 



EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
16 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 



IR Range 
250 Meters 


Back Light Compensation 
Required 


White Balance 
Automatic with mode selection options 


Electronic Shutter 
1/50 to 1/10000 Auto 


S/N Ratio 
>50dB 


Audio  
Full Duplex or 2-way 


Automatic Gain Compensation 
Up to 18 dB 
 


Power Supply 
The camera power supply should preferably be 
of the same make as that of camera and suitable 
for the model no. offered. If the 
Power supply from the Camera OEM is not 
available, approval for the power supply shall 
be accorded during detailed engineering. 


Gain Control 
Auto/Off 


Day/Night selection 
Auto On-Off 


IR cut-filter  
Yes 


Protocols  
IPV4/IPV6, RTP, UDP, TCP, IP, HTTP, 
HTTPS, FTP, 
DHCP, IGMP V2/V3, ICMP, ARP, SMTP, 
SNTP, SNMP, MQTT or equivalent. 


Security 
Password protection, Digest authentication, 
camera to boot with authorized firmware. 


Auto Resume after Power 
Failure 
Yes 


Multiple Streams   
 
Operating resolution  
H.264 /H.264 & H.264/Motion JPEG, H.265 
with HEVC Certificate. 
 
 
4 streams at 25 FPS in H.265/H.264 


Analytics  
Motion detection, Temper detection and etc. . 


PoE supply IEEE 802.3af 
compliant or better 
Yes 


Rate Control 
VBR/CBR 


Cybersecurity requirement. 
To comply to all latest cybersecurity 
regulations in India with all latest 
amendments thereof. 


Other Features 
 


 
On screen Menu display, and , WDR 120 dB, 
ONVIF Profile G,S,T and M compliant. 


WDR 
Automatic Picture Enhancement to give a 
balanced picture where there is too much/too 
little light 


 
 


 
Minimum 2 Alarm I/Ps & 1 alarm output 


PTZ Specifications 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
17 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
    	 


b) 
 
 
Pan 
360 Deg Continuous  


Tilt 
± 90 deg. 


Manual Tilt Speed 
0.1 deg/sec to  280 deg/sec 


Manual Pan Speed 
0.1 deg/sec to  250 deg/sec 


Preset Positions 
Minimum 256 


Preset Pan Speed 
280 deg/sec min 


Preset Tilt Speed 
 250 deg/sec min 


Maximum Operating 
conditions 
-10 °C to 55 °C 


Fixed Cameras 
High Definition (HD) Fixed Camera  


Image Device 
1/2.8-1/3" Progressive scan CMOS  


Number of Pixels 
1920X1080 (Full HD)/2 MP at 25/30  FPS 


Sensitivity (at f1.2,6dB) 
0.21 Lux color & 0.05 Lux B/W(at 30IRE ) 


Lens 
Varifocal Lens f=8-50/11-29 mm, 
Board/CSMount or Motorized 3.00-9.00 mm 


Lens Mount 
Board/CS-Mount/Motorized. 


Focus 
Auto with Manual Override 


Multiple Streams   
 
4 streams at 2MP, 25 FPS in H.264/H.265 


IR Range 
50 mtr.(Minimum) 


 
 


Iris Range 
 1.7 


Audio  
Full Duplex or 2-way 


IR cut-filter  
Yes 


Protocols  
IPV4/IPV6, RTP, UDP, TCP, IP, HTTP, 
HTTPS, FTP,DHCP, IGMP V2/V3, ICMP, ARP, 
SMTP, SNTP, SNMP, MQTT or 
equivalent 


Security 
Password protection, Digest authentication, 
camera to boot with authorized firmware. 


Iris Control 
Auto with Manual Override 


Analytics  
Motion detection, Temper detection, and 
additional analytics as available. 


PoE supply IEEE 802.3af 
compliant 
Yes 


SD/SDHC/SDXC in Camera (For 
Local alarm recording & 
scheduled local recording) 
Yes, minimum  256 GB capability  


Rate Control 
VBR/CBR 


Back Light Compensation 
Required 


White Balance 
Automatic with mode selection options 


Electronic Shutter 
1/50 to 1/10000 Auto 


S/N Ratio 
>50dB 


Automatic Gain Compensation 
Up to 18 dB 
 



EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
18 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
 
4.03 
4.04 
 
4.05 



Power Supply 
The camera power supply should be of the same 
make as that of camera and suitable for the model 
no. offered. If the Power supply from the 
Camera OEM is not available, power supply 
shall be endorsed by the OEM. 


Gain Control 
Auto/Off 


Day/Night selection 
Auto On-Off 


Other Features 
 


 
 
WDR 120 dB, ONVIF Profile G,S,T and M 
compliant. 


WDR 
Automatic Picture Enhancement to give a 
balanced picture where there is too much/too 
little light  


 
 


 
Minimum One Alarm I/P  Minimum 
One Alarm O/P 


Maximum Operating 
conditions 
-10 °C to 55 °C 


 
 


Camera Housing & Mount 
a)	All the cameras and accessories are to be housed in Weather Proof IP 65 
environmental housing made of aluminum and Sun shroud.  The housing, 
with heater and blower installed, shall provide protection for camera/lens 
assemblies in the ambient temperature range of - 0 deg. C to 50 deg. C.  
. 
b)	The camera mount, camera housing and camera power supply should be of 
the same make as that of camera and suitable for the model no. offered as 
specified by the manufacturer. 
Keyboard & Joystick- 
The keyboard shall have full function used for system control and programming 
for selection of various Network switches, camera/database servers, camera 
functions including pan, tilt and zoom lens controls and shall be ergonomically 
designed.  
  Joystick shall be provided for achieving all control functions.   
Workstation 
Operators work station & network switch station shall be in Control Room or as 
finalized during the detailed engineering. The size of the display screen shall be 
minimum 55 inches or inline to the requirement for the complete camera coverage 
in the screen. Bidder must ensure that the LED screen pixel density shall match 
with the offered camera pixel density or higher. Bidder to provide as many LED 
screens as required to technically satisfy the 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
19 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
4.06 
4.07 
   4.08 
 
5.0 
requirements to suitably accommodate the videos from the entire CCTV installed in the 
field.  
 
WIRELESS CONNECTION EQUIPMENT (FOR CAMERA SPECIFIED ON      
WIRELESS CONNCTIVITY): 
If contractor offer any camera with wireless connectivity, Access points for these 
cameras shall be mounted on lighting mast/pole. Wireless equipment and type of 
wireless connectivity shall be decided during detailed Engineering. Wireless 
communication for the above should be subscribing to the latest Cyber security 
standards including encryption. The wireless modem should support dynamic 
encryption techniques.  
NETWORK SWITCH:  
All the network switches shall be of high quality and shall be sized to meet 
the functional requirements as specified. The common switch to which all 
networks are connected shall be Layer-III switch/router. All the 
interconnecting cables between network switches shall be fiber optic only. 
All fiber optic cables shall be terminated directly to network switches 
through optical fiber port without using media converters. Bidder to ensure 
that minimum 100% cores are kept as spares in all type of optical fiber 
cables. The network switches shall be able to work in the temperature range 
of -10 C to +55 deg C 
SERVER SPECIFICATION 
Minimum specification of the server to be provided shall be as per the following 
criteria: 
Processor - Xeon min Octa core CPU / 
Clock speed 3.4 Ghz. 
RAM: DDR4 or better, 16 GB expandable upto 32 GB. 
Hard disk -  8 TB x 4 SSD.  
Minimal Internal storage: 32 TB for storing minimum 30 days recording The 
minimum storage days shall be 30 days @25 FPS at 1080p. Accordingly, the 
calculation of storage shall be verified during detailed engineering. 
Storage Drive - 16x or higher for server - DVD R/W drive 
Storage Controller - RAID 5 Controller Operating 
System: Microsoft Windows latest Power Supply: 
Redundant. 
Software: Anti- Virus, Network security etc. as per the requirement during detailed 
engineering etc 
CABLES: 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
D-6 
PAGE 
20 

CLAUSE NO. 
	TECHNICAL SPECIFICATIONS  	 
 
5.01 
6.0 
I. 
II. 
Cables shall be of FRLS PVC sheathed cables for use in CCTV and shall 
conform to latest edition of Indian/International standards. Fiber optic cables 
are to be provided (as applicable). Optic Fiber cable shall be 8 cores, 
galvanized corrugated steel taped armored, fully water blocked with 
dielectric central member for outdoor /indoor application so as to prevent 
any physical damage . All the cables and the hardware required for powering 
the system are also in the scope of Contractor. All cables required for 
interfacing alarm contact inputs (to be provided by employer) to CCTV 
system are also in scope of contractor 
For estimation of cable quantities, erection hardware, hardware for wireless 
communication etc., the Bidder shall refer to General Layout Plant, Equipment 
Location Plans drawings & other relevant drawings to be finalized during detailed 
engineering. All the cables are to be provided by the Contractor on as required 
basis. 
CABLES: Location of CCTV: Bidder to note: 
Location of the CCTV cameras shall be reviewed during detailed engineering. 
The relevant drawings pertaining to location and the location of the console shall be 
finalized during the detailed engineering. 
EPC PACKAGE FOR DEVELOPMENT OF 3300 
MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
  
PAGE 
21 


 
Introduction to the Quality Assurance Specification 
 
For fulfilment of the relevant clauses (Test and inspection) of the 
General Conditions of Contract and General Technical Requirements of 
Contract, the Quality Assurance Specification acts as a part of the 
Technical Specification and is included in the Contract. 
 
This part of the Technical Specification shall be read in conjunction with 
other parts of the technical specifications, General Technical 
Requirements and Erection Conditions of the Contract. 
 
This document specifies the quality requirements, to be detailed in terms 
of Tests /Checks/Procedures at the times of manufacturing, Testing, 
Inspection and during installation of various Equipment / Components at 
the place of manufacturer and / or on the site. 
 
Various standards referred in this document shall be the latest revisions. 
The quality requirements are spelt out in the following ways: 
1)	Thorough description 
2)	In the form of tables 
 
In either of the above two forms the test /checks / procedures are 
mentioned against item/equipment/ component/ system etc.  
 
This specification also contains the Indicative vendor list (with disclaimer) 
mentioned against item/ equipment/ component/ system etc. The quality 
requirements specified in this document and the vendor list is only 
indicative and not exhaustive. 
 
 
 
 
 
 
 
 
 
 
 	 
 
 
 
 
 
 
PART-B 
CHAPTER-E 
QUALITY ASSURANCE
 
 
COMPONENTS 
1)	PCS (Inverter) 
2)	LT Switchgear & LT Busduct 
3)	Cabling, Earthing, Lightning Protection. 
4)	Control Cables 
5)	LT Power Cables 
6)	MV (3.3kV/ 6.6 kV/ 11kV/ 33kV) Cables 
7)	HT Switchgear 
8)	SCADA and Accessories 
9)	DC System 
a)	Battery 
b)	Battery Charger 
c)	DC Health Monitoring System 
10)	Station Lighting 
11)	Transformer 
12)	Energy Meter 
13)	Harmonical Filter (Capacitor and Reactor) 
14)	Medium Voltage Busduct 
15)	Diesel Generator Set 
                 E-1 QUALITY ASSURANCE CHAPTER 
 
 Components wise QA Chapter has been furnished in Annexure - I. 
 An indicative list of Vendors Approved for Electrical Components & Civil works are enclosed at 
Annexure - II of this section. 
 
 
 
 
 
 
 


Annexure - I  
1) PCS (Inverter) 
PCU quality plan should include the following 
A)	Incoming Quality Checks on bought out items as per relevant standard as mentioned 
in Technical Specifications (TS) 
B)	In-process quality checks 
C)	Routine tests as per following on the assembled PCS:  
1)	Check of Dimension, Paint shade, Paint Adhesion, Thickness, make, rating, 
degree of protection, doors. 
2)	Uploading of Software to control board and checking of general parameter 
setting including protection settings (Manufacturer to perform on 100% Panel) 
3)	Control Circuit functional check including operation of contactors, relay and 
Circuit breakers (Manufacturer to perform on 100% Panel) 
4)	Display Panel functionality including Digital Input/Output check, Direction of 
rotation and ON-OFF control of the fans, Protection function check (by simulation 
or direct method), Abnormal voltage and frequency, DC ground fault, DC reverse 
polarity, AC & DC Over voltage, Calibration test (DC Voltage, AC Voltage and 
Frequency), Testing of wake up / auto start and stop with grid connectivity, 
Manual ON/OFF from PCU MMI with grid connectivity, IR test on main and 
control circuit, HV test on main and control circuit. (Manufacturer to perform on 
100% Panel) 
D)	Following sample tests on the assembled PCS: (1 Panel per offered lot) 
1)	Sample testing to include measurement of phase currents, efficiencies, harmonic 
content and power factor at four points preferably 25%, 50%, 75% and 100% of 
the rated nominal power.  
2)	Maximum power point tracking (MPPT) functional check(If applicable) 
 	 
 



 
 
 
BID DOC. NO:  


 
BID DOC. NO:  
 
ageing test sample shall be one sample /batch) 
E)	Following tests will be carried out on completed cables as per IS on each size:  
1)	Insulation resistance test  ( Volume resistivity 
method ) 
2)	High voltage test  
F)	Following tests shall be carried out on only one size of offered lot (comprising of all 
sizes): 
1)	Thermal stability test on PVC insulation and 
outer sheath 
2)	Oxygen index test on outer sheath 
3)	Smoke density rating test on outer sheath  
4)	Acid gas generation test on outer sheath  
G)	Flammability test as per IEC 60332 - Part- 3 (Category- B) on completed cable will be 
carried out as per following sampling plan: 
 	 	This test will be carried out using composite 
sampling i.e. irrespective of size; cables of 
one particular type (i.e. armoured, 
unarmoured) will be bunched together, as 
per calculations in line with the IEC. All sizes 
of armoured & unarmoured cables shall be 
covered.  
 
H)	Following tests shall be carried on one length of each size (armoured & unarmoured) of 
offered lot: 
1)	Constructional / dimensional check, surface 
finish, length measurement, sequence of 
cores, armour coverage, Gap between two 
consecutive armour wires / formed wires, 
Sequential marking, drum / outer sheath 
extrusion's batch number marking 
2)	Measurement of Eccentricity & Ovality 
GENERAL NOTE: 	 	 
(a)	In case of  manufacturers / supplier who have supplied cables in the past through Corporate 
Centre:-  Routine Test of manufacturer internal test report are to be verified by owner and Main 
Contractor at the time of final inspection. Owner and Main Contractor will also witness routine tests 
on cables on 10% sample basis.  
(b)	In case of  manufacturers / supplier WHO HAVE NOT  SUPPLIED cables in the past through 
Corporate Centre:- Routine Test of manufacturer internal test report are to be verified by Owner  
at the time of final inspection. Owner will witness routine tests on cables for the first order on 
10% sample basis and Main Contractor will witness routine tests on cables for the first order on 
100% basis. 
1.	For Smoke Density rating test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
2.	For Acid Gas Generation test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
3.	For Oxygen Index test: if the test result without conditioning is within (+)7% of the 
minimum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
4.	In case the test results without conditioning do not meet the maximum/minimum specified 
value, the manufacturer may exercise the option of retesting the samples after conditioning as per 
standard. 
BID DOC. NO:  
 
BID DOC. NO:  
ROUTINE TESTS  
Following routine tests shall be carried out on each drum of 
finished cables for all types (PVC / XLPE insulated) & sizes.  
3) 	 
Conductor Resistance test 
4) 	 
High voltage test  
  
ACCEPTANCE 
TESTS 
 
Following Acceptance tests shall be carried out on each size of 
each type (PVC / XLPE insulated) of cables, in the offered lot.  
A)   For Conductor (as per sampling plan mentioned in IS: 1554 / 7098) 
 
1)  
Annealing test (Copper)   
 
2)  
Tensile Test (Aluminum) 
 
3)  
Wrapping Test (Aluminum) 
 
4)  
Resistance test 
 
B) For Armour Wires / Formed Wires ( If applicable ) (as per sampling plan mentioned in 
IS: 1554 / 7098) 
 
	1. 	 
Measurement of Dimensions 
 
	2. 	 
Tensile Tests 
 
	3. 	 
Elongation Test 
 
	4. 	 
Torsion Test                           For Round wires only 
 
	5. 	 
Wrapping Test                        
 
	6. 	 
Resistance Test 
 
	7. 	 
Mass of Zinc coating test       For G S wires / Formed wires 
only 
 
	8. 	 
Uniformity of Zinc coating      For G S wires / Formed wires 
only 
 
	9. 	 
 Adhesion test                         For G S wires / Formed 
wires  only 
 
10.  
Freedom from surface defects 
 
C ) For PVC / XLPE insulation & PVC Sheath (as per sampling plan mentioned in IS: 1554 
/ 7098) 
 
1)  
Test for thickness  
 
2)  
Tensile strength & Elongation before ageing (for tests 
after ageing see "D") 
 
3)  
Hot set test                          (For XLPE insulation)  
D) Ageing test:  
If the compound manufacturer is carrying out Ageing test, test report of compound 
manufacturer is to be reviewed. If the compound manufacturer is not carrying out ageing test, 
then cable manufacturer will carry out ageing test & the test report will be reviewed by owner 
(quantum of ageing test sample shall be one sample /batch 
 
 
 
 
 
 
 
 
 
BID DOC. NO:  


E) Following tests will be carried out on completed cables as per IS on each size of each 
type (PVC / XLPE insulated) 
  
1)  
Insulation resistance test  ( Volume resistivity method ) 
 
2)  
High voltage test  
 
F) Following tests shall be carried out on only one size of offered lot (comprising of all 
sizes & types) 
 
1)  
Thermal stability test on PVC insulation and outer sheath 
 
2)  
Oxygen index test on outer sheath 
 
3)  
Smoke density rating test on outer sheath  
 
4)  
Acid gas generation test on outer sheath  
G) Flammability test as per IEC 60332 - Part- 3 (Category- B) on completed cables as per 
following sampling plan: 
 
 
This test will be carried out using composite sampling i.e. irrespective of 
size; cables of one particular type (i.e. armoured PVC insulated, 
unarmoured PVC insulated, armoured XLPE insulated, unarmoured 
XLPE insulated) will be bunched together, as per calculations in line 
with the IEC. All sizes of PVC & XLPE insulated, armoured & 
unarmoured cables shall be covered.  
For one particular type, cables with OD less than or equal to 30 mm 
shall be clubbed together in touching formation while cables with OD 
greater than 30 mm shall be clubbed together leaving a gap equal to 
OD of  cable having least diameter.  Cable OD shall be taken as 
nominal overall diameter as per NTPC approved datasheet. 
H) Following tests shall be carried on one length of each size of each type (PVC / XLPE 
insulated) of offered lot:  
 
1)  
Constructional / dimensional check, surface finish, length 
measurement, sequence of cores, armour coverage, Gap between two 
consecutive armour wires / formed wires, Sequential marking, drum / 
Batch (outer sheath extrusion batch )number marking on sheath 
 
2)  
Measurement of Eccentricity & Ovality 
 

GENERAL NOTE: 
 
 
(a)	In case of  manufacturers / supplier who have supplied cables in the past through 
Corporate 
Centre:-  Routine Test of manufacturer internal test report are to be verified by owner and Main 
Contractor at the time of final inspection. Owner and Main Contractor will also witness routine 
tests on cables on 10% sample basis.  
(b)	In case of  manufacturers / supplier WHO HAVE NOT  SUPPLIED cables in the past 
through Corporate Centre:- Routine Test of manufacturer internal test report are to be verified by 
Owner  at the time of final inspection. Owner will witness routine tests on cables for the first order 
on 10% sample basis and Main Contractor will witness routine tests on cables for the first order 
on 100% basis. 
1.	For Smoke Density rating test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
2.	For Acid Gas Generation test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
3.	For Oxygen Index test: if the test result without conditioning is within (+)7% of the 
minimum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
4.	In case the test results without conditioning do not meet the maximum/minimum specified 
value, the manufacturer may exercise the option of retesting the samples after conditioning as per 
standard. 


 
BID DOC. 
NO:  
 


ROUTINE TESTS    
Following routine tests shall be carried out on each drum of finished 
cables for all types & sizes.  
1) 	 
Conductor Resistance test 
2) 	 
High voltage test  
3) 	 
Partial discharge test  (for Screened cables only)  
  
ACCEPTANCE 
TESTS 
 
Following Acceptance tests shall be carried out on each size of each 
type (voltage rating) of cables, in the offered lot. 
A)   For Conductor (as per sampling plan mentioned in IS: 7098 Part II) 
 
1)  
Annealing test (Copper)    
 
2)  
Tensile Test ( Aluminum) 
 
3)  
Wrapping Test ( Aluminum) 
 
4)  
Resistance test 
 
B) For copper tape / Wires (as per sampling plan mentioned in IS: 7098 Part II) 
 
1)  
Measurement of Dimensions 
 
2)  
Conductivity check 
 
B) For Armour Wires / Formed Wires ( If applicable ) (as per sampling plan mentioned in IS: 
7098 Part II) 
 
1. 	 
Measurement of Dimensions 
 
2. 	 
Tensile Tests 
 
3. 	 
Elongation Test 
 
4. 	 
Torsion Test                           For Round wires only 
 
5. 	 
Wrapping Test                        
 
6. 	 
Resistance Test 
 
7. 	 
Mass of Zinc coating test       For G S wires / Formed wires only 
 
8. 	 
Uniformity of Zinc coating      For G S wires / Formed wires only 
 
9. 	 
 Adhesion test                         For G S wires / Formed wires only 
 
10.  
Freedom from surface defects 
 
C) For XLPE insulation & PVC Sheath  (as per sampling plan mentioned in IS: 7098 Part II) 
 
1)  
Test for thickness  
 
2)  
Tensile strength & Elongation before ageing (for tests after ageing 
see "D") 
 
3)  
Hot set test                          (For XLPE insulation)  
 




D)  	Ageing test:  
If the compound manufacturer is carrying out Ageing test , test report of compound manufacturer  is 
to be reviewed. If  the compound manufacturer is not carrying out ageing test, then cable 
manufacturer will carry out ageing  test & the test report will be reviewed by owner ( quantum of 
ageing test sample shall be one sample /batch ) 
(a)	In case of  manufacturers / supplier who have supplied cables in the past through 
Corporate Centre:-  Routine Test of manufacturer internal test report are to be verified by owner and 
Main Contractor at the time of final inspection. Owner and Main Contractor will also witness routine 
tests on cables on 10% sample basis.  
 
(b)	In case of  manufacturers / supplier WHO HAVE NOT  SUPPLIED cables in the past 
through Corporate Centre:- Routine Test of manufacturer internal test report are to be verified by 
Owner  at the time of final inspection. Owner will witness routine tests on cables for the first order on 
10% sample basis and Main Contractor will witness routine tests on cables for the first order on 
100% basis. 
1.	For Smoke Density rating test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
2.	For Acid Gas Generation test: if the test result without conditioning is within (-)10% of the 
maximum specified value, then, retesting is to be carried out with conditioning of samples as per 
standard and the test results after conditioning shall be final for acceptance/rejection. 
3.	For Oxygen Index test: if the test result without conditioning is within (+)7% of the minimum 
specified value, then, retesting is to be carried out with conditioning of samples as per standard and 
the test results after conditioning shall be final for acceptance/rejection. 
4.	In case the test results without conditioning do not meet the maximum/minimum specified 
value, the manufacturer may exercise the option of retesting the samples after conditioning as per 
standard. 
 
E)	Following tests will be carried out on completed cables as per IS on each size of each 
type 
1)	Insulation resistance test  ( Volume resistivity method ) 
2)	High voltage test  
3)	Partial discharge test  ( for  Screened cables only ) 
 
F)	Following tests shall be carried out on only one size of offered lot (comprising of all sizes 
& types) 
1)	Thermal stability test on outer sheath 
2)	Oxygen index test on outer sheath 
3)	Smoke density rating test on outer sheath  
4)	Acid gas generation test on outer sheath  
5)	Flammability test as per IEC 60332 - Part- 3 (Category- B) on 
completed cable  
G)	Following tests shall be carried on one length of each size of each type of offered lot: 
1)	Constructional / dimensional check, surface finish, length measurement, sequence of 
cores, armour coverage, Gap between two consecutive armour wires / formed wires, 
Sequential marking, marking of drum no. / Batch number of outer sheath extrusion 
2)	Measurement of Eccentricity & Ovality GENERAL NOTE: 	 	 
(a)	In case of  manufacturers / supplier who have supplied cables in the past through Corporate 
Centre:-  Routine Test of manufacturer internal test report are to be verified by owner and Main 
Contractor at the time of final inspection. Owner and Main Contractor will also witness routine tests 
on cables on 10% sample basis.  
 
(b)	In case of  manufacturers / supplier WHO HAVE NOT  SUPPLIED cables in the past through 
 
 


 
BID DOC. NO:  
 
 



 
 
 
 
 
 
Attributes / Characteristics  
 
 
 
 
 
 
 
 
 
 
 
 
 
Items / Components /     
        Sub- assembly 
 
 
 
 
 
 
 
 
 
 
 
Enclosure 
Y 
 
Y 
Y 
Y 
 
 
 
 
Y 
Synthetic Rubber Gaskets 
Y 
 
 
Y 
 
 
 
 
 
 
Control & Selector Switches 
,Indicating Meters, Indicating 
Lamps 
Y 
 
 
Y 
 
 
Y 
 
 
 
Control Terminal Blocks ,Push 
Buttons, MCB  
Y 
 
 
Y 
 
 
Y 
 
 
 
MCB  
Y 
 
 
Y 
 
 
Y 
 
 
 
PVC insulated Copper control / 
signal cables  
Y 
Y 
 
Y 
 
 
 
 
 
 
Transducers / detectors 
Y 
Y 
 
Y 
 
 
Y 
 
 
 
PCB & racks for electronic 
cards 
Y 
 
 
 
 
 
 
 
 
 
Electronic Cards 
Y 
 
 
 
 
 
Y 
 
Y 
 
Microprocessor Based 
Controller 
Y 
 
 
 
 
 
Y 
 
Y 
 
SCADA  
Y 
 
 
 
 
 
Y 
 
 
 
Software 
Y 
 
 
 
 
 
Y 
 
 
 
Health Monitoring System 
Y 
 
 
Y 
Y 
Y 
Y 
Y 
Y 
Y 
Notes: 
1.	This is an indicative list of tests / checks. The manufacturer is to furnish a detailed 
Quality Plan indicating the practice and procedure along with relevant supporting documents. 
2.	Makes of all major Bought Out Items will be subject to NTPC approval. 
DC HEALTH MONITORING SYSTEM 
  



 
 
 
 



 
13. Harmonical Filter (Capacitor and Reactor) 
 
Capacitor: 
1.	Incoming Quality Checks on items bought out as per internal standards of the 
manufacturer  
2.	In-Process Quality Checks as per internal standards of the manufacturer 
3.	Routine test as per IS:13925-1/ IEC 60871-1: 
a.	Capacitance measurement 
b.	Measurement of the tangent of the loss angle (tan δ) of the capacitor 
c.	Voltage test between terminals 
d.	AC voltage test between terminals and container 
e.	Test of internal discharge device 
f.	Sealing test 
g.	Discharge test on internal fuses 
4.	Acceptance test (On sampling basis):  
a.	All Routine tests as mentioned in Sl No 3 above. 
b.	Visual, Dimension check 
c.	Paint shade, thickness and adhesion 
Note: This is an indicative list of tests / checks. The manufacturer is to furnish a detailed 
Quality Plan indicating the practices and procedures along with relevant supporting 
documents. 
 
 
 
 
 
 
BID DOC. NO:  
 
Reactor: 
1.	Incoming Quality Checks on items bought out as per internal standards of the 
manufacturer  
2.	In-Process Quality Checks as per internal standards of the manufacturer 
3.	Routine test as per IS:2026-6/ IEC 60076-6: 
a.	Measurement of winding resistance 
b.	Measurement of inductance 
c.	Measurement of loss and quality factor 
d.	winding overvoltage test 
4.	Acceptance test (On sampling basis):  
a.	All Routine tests as mentioned in Sl No 3 above. 
b.	Insulation resistance check 
c.	Terminal marking and connection 
d.	Fastner tightness 
e.	Visual, Dimension check 
f.	Paint shade, thickness and adhesion 
Note: This is an indicative list of tests / checks. The manufacturer has to furnish a 
detailed Quality Plan indicating the practices and procedures along with relevant 
supporting documents. 
 
 
 
 
 
 
BID DOC. NO:  
 
BID DOC. NO:  
 
BID DOC. NO:  
 
BID DOC. NO:  
 
BID DOC. NO:  


 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
1. 
 
2. 
 
3. 
 
4. 
5. 
 
	 	ANNEXURE - I 
Format of Request Letter for Evaluation of Materials 
 
Ref: _____________                                                                          Date: _____________ 
 
To,  
                   Sub.: Evaluation of materials and concrete mix design 
Dear Sir, 
        We have awarded the work of ........................ on M/s ..................... vide our LOA              
No. ............................ dated.....................for execution of Civil Works. Based on provisions of 
contract, M/s ........................ are expected to get the following tests/ evaluation done through your 
laboratory and accordingly the tests have been described below. 
M/s ..................... have been advised to deposit the requisite evaluation/ testing 
charges and to deliver the test samples of quantities, specified below. 
  Evaluation of Cement: 
a)	To carry out different physical tests on cement samples i.e. Blaine's fineness, initial and final setting time, 
soundness and compressive strength at 3, 7 and 28 days as per IS: 4031 and drying shrinkage and specific 
gravity in case of PPC. 
b)	To carry out chemical analysis of the cement samples as per IS: 4032, including the total alkali content of 
the cement (Na2Oequivalent). 
c)	To advise the suitability of cement based on the test results of a) and b) above. 
  Evaluation of Aggregates: 
a)	To carry out different tests on coarse aggregate sample i.e. specific gravity, water absorption, sieve 
analysis, deleterious material; soundness, crushing value, impact value, abrasion value, elongation 
index and flakiness index, as per IS: 383 & IS: 2386. 
b)	To carry out different tests on fine aggregate sample i.e. specific gravity, water absorption, sieve 
analysis soundness, deleterious material, silt content, clay content and organic impurities and mica 
content as per IS: 383 & IS: 2386.   
c)	To prepare evaluation report based on test results of a) and b) above and to advise regarding suitability 
of fine and coarse aggregates to be used with the cement of 1) above. 
  Evaluation of Flyash Sample (if applicable): 
a)	To carry out various physical and chemical tests on fly ash sample i.e. Blaine's fineness,              lime 
reactivity, specific gravity, loss on ignition and other chemical tests as per IS: 3812,                conforming to 
grade-I. 
b)	To advise the suitability of fly ash sample based on the test results of a) above. 
  Evaluation of water: To carry out various physical and chemical tests as per IS: 456 and IS:   
                                      3025. 
 
   Evaluation of admixtures: To carry out various physical and chemical tests as per IS: 9103.  
 Note: Test certificate shall be obtained from the supplier to compare the values given in Table 2 of               IS: 
9103 i.e. uniformity requirements. 
 
 



Page 1 of 3 
 

 
 
6. 
 
 
 
a) 
 
 
b) 
 
  Concrete Mix Design: Based on the provisions of technical specification, the Following may                                          
be specified by site Construction department/Quality department ** a) 	For RCC Work  
i.	Grade of concrete  
ii.	Slump required, mm: 
iii.	Cement- Type and grade 
iv.	Max Size of Aggregates, mm  
v.	Exposure conditions 
vi.	Maximum water-cement ratio 
vii.	Minimum cement content 
viii.	Plasticizer/ admixture to be used or not (If yes, specify the brand/ type/batch no. of plasticizer) ix. 
Fly ash to be used or not (If yes, indicate % of fly ash to be used) 
c)	For PCC work: Same as i) to ix) of a) above 
d)	For piling work (if required): Same as i) to ix) of a) above 
b)    Details of material sampled: In order to facilitate the above mentioned tests, specified quantities of 
samples have been collected and sealed jointly (by Employer - Quality department, Construction 
department and contractors' representative) is being sent for testing. The impression of seal has also 
been punched below. 
 Quantity of material required for each mix-design: 
Sl. 
No. 
Material Description 
 
Quantity Required 
 
i)      
Cement 
2 bags (sealed in double polythene bags) 
 
ii) 
Coarse Aggregates 
100 Kg of each fraction as explained below :  
e.g.; If Maximum size of aggregates (MSA) is 
20mm, then 100 Kg each of 20-10mm and 10mm 
down are required. If MSA is 40mm then 100Kg 
each of 40-20mm, 20-10mm and 10mm down are 
required. 
iii
)   
Fine Aggregates 
200Kg 
iv)   
Chemical Admixtures 
2 Litres 
v)    
Water 
100 Litres 
vi) 
Fly ash (If decided to be used) 
100Kg 
 Quantity of material required for Alkali-Aggregate reactivity 


Sl. 
No. 
Material Description 
 
Quantity Required 
 



i)      
Coarse aggregate 
 



a) 
80-40mm 
60Kg 



b) 
40-20mm 
60Kg 



c) 
20-10mm 
60Kg 



d) 
  <10mm 
60Kg 









Page 2 of 3 








 
 
 
 
c) 
 
 
 
 
 
 
 
  
1
2
**
ii) 
Fine aggregates 
60Kg 
Yours faithfully, 
         Name: 
Contact Number: 
Email ID: 
 
-


iii) 
Cement 
2 samples (1 bag each), contemplated for use in 
construction.  



Impression/ Punch Mark of seal: 
 You are requested to kindly forward us the test reports along with the recommendations regarding the 
suitability of materials to us at the earliest. Thanking you, 
                                         (Quality department Representative of Employer) 
Note:  
. Based on provisions of technical specification, the testing charges for all the above mentioned tests 
shall be borne by the contractor. 
. The content of the letter is for guidance only, and if required may be suitably modified to suit the 
specific requirements of the package in consultation with Construction and quality department.  
 This line may be deleted in the letter sent to the institute. 





Page 3 of 3 
Disclaimer for Indica ve Vendor List 
1.	Reasonable efforts have been made to collate the sub-vendors proposed by the various main 
contractors from me to me against different Projects/Packages and accepted by NTPC for 
various items. However, in case of error/omission, if any, and represented by the successful 
bidder this will be addressed during the execu on of the contract based on the material 
evidence available with NTPC / Main Contractor. 
 
2.	The approved sub-vendor list drawn is not based on NTPC driven enlistment process but 
based on the sub- vendors proposed by various Main Contractors. As such, it is possible that 
some of the Suppliers/Manufacturers who may be involved in similar work/process may not 
be appearing in the list as such sub-vendors may not have been proposed by Main 
Contractors against NTPC Contracts. 
 
3.	In case the successful bidder chooses to propose addi onal sub-vendors with relevant 
experience a er the award of the contract such sub-vendors will be considered in terms of 
Clause no: 19.1 of GCC, provided the proposals are received sufficiently in me so as not to 
impede the progress of the contract. 
 
4.	Sub-vendors have been grouped under different categories of items. It is possible that an 
item characterized by certain specific features such as range and type required as per Main 
Contractor's design requirements may not be in the range of the listed sub-vendor's 
manufacturing process/capability. As such the main contractor to ascertain the vendor's 
capability to meet his specific requirements before considering a sub-vendor. 
 
5.	It is to be noted by the bidders that any shor all in contract performance a ributable to the 
sub-vendor listed will not absolve the contractor from his contractual obliga ons in any 
manner. 
 
6.	The approval was granted based on the evalua on of relevant capabili es and facili es 
possessed by the sub-vendor at the me of evalua on. Also, some of the sub-vendors may not 
be ac ve. As such, the successful bidder is to carry out his own due diligence before 
considering the listed sub-vendor for suble ng: the current status of the sub-vendor, the con 
nued availability of produc ve resources including Human Resources. 
 
7.	The list of sub-vendors is periodically revised to include new sub-vendors. Such a revision 
may also see a dele on of certain sub-vendors who may have been disqualified on grounds of 
inadequate performance or banned in line with NTPC's banning policy.  


 
 	 
 
 
 
 


 
 
 


 
 
 
 


 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 


 
 
 


 
 
 
 
 
 
 
SC APPL 
Status 
 
	14. Gurpreet Galvanizer, 	Kolkata 
	Hyderabad 	20. Unitech Fabricators 
& Galvanizers- Hoogly 
21. Patny Systems- 
Mehdak 
Note-4: Raw material & Bought Out components for main equipment will be finalized with vendor identified by Main Contractor. 
Note-5: "VDE / CE / UL / CSA MARKING CERTIFICATION PREFERABLY FROM THIRD PARTY AGENCY" OR "BIS APPROVAL LETTER" 
SHALL BE SUBMITTED FOR NTPC's VERIFICATION /INFORMATION. 
Note-6: Every 10th Inspection call of Cat II and Cat III items received by RIO for that week shall be surveillance inspected / tested by NTPC/ Authorized 
agency. Note-7: The surprise visit of Vendors works of Cat II and Cat III items shall be done by NTPC / Authorized agency during manufacturing of items 
under supply to verify whether the vendor is following agreed documents, procedure/ QAP, Inspection documents, third party inspection wherever 
envisaged, Main contractor inspection records, etc.  
Note-8: Main contractor to ensure and facilitate the Remote Inspection at the manufacturing works as and when NTPC may not attend physically for 
inspection of Cat I item(s) as per approved QAP due to unavoidable circumstances. Main contractor to finalize the required procedure in advance during 
manufacturing stage. At least 03 no's recordable real time cameras to be used based on the item to be inspected, at least one out of 03 camera to be 
controlled by the other side of manufacturer works.  Sufficient space and light (20 Lux) to be ensured. 
 
Note-9: Main Contractor will consider only those additional sub-vendors for their relevant projects who have been assessed and found acceptable by them 
and sub-vendors who have already supplied the proposed equipment of equal to or higher rating (viz. standard items like Cables, Switchyard Equipment(s), 
etc.) in other projects. Main Contractor shall provide an undertaking to this affect. 
 Further, Main Contractor shall submit the Vendor proposal to RE QA along with their Internal assessment report & supporting credentials and shall also 
provide an undertaking that based on their Internal assessment, the proposed sub-vendor has been assessed and found acceptable by them and it has requisite 
capabilities & supply experience and is suitable for supplying the proposed item/scope of sub-contracting.   
 


 
	Quality Assurance for Civil Works 	 
1.0 
a) 
 
b) 
2.0 
a) 
b) 
 
c) 
 
d) 
 
 
QA CIVIL WORKS 
SAMPLING AND TESTING OF CONSTRUCTION MATERIALS 
Before execution of any civil work the contractor shall conduct full-scale suitability tests 
on various construction and building material such as soil, fine and coarse aggregates, 
cement, construction chemicals, supplementary cementitious materials and construction 
water to ascertain their suitability for use and the concrete mix designs conducted from 
reputed institutes such as NCCBM-Ballabgarh, CSMRS-Delhi, selected IIT's, etc. as 
agreed by the Employer.  The test samples for such full-scale testing shall be jointly 
sampled and sealed by the Employer and contractor, thereafter these shall be sent to 
the concerned laboratory through the covering letter signed by field quality assurance 
department (FQA)/EIC representative of the Employer. Format for sampling and testing 
of cement, coarse aggregate, fine aggregate, chemical admixture, fly ash, water, 
concrete mix design is enclosed at Annexure-I. 
The contractor shall timely initiate the action with regard to the evaluation of aggregates 
and other building material including concrete mix design, so as to ensure completion of 
these tests before start of civil works at site, thereby not affecting any project work. The 
test reports and recommendations for suitability of the materials including concrete mix 
design shall be promptly submitted by the contractor to the Engineer-in-charge (EIC)/ 
Field Quality Assurance (FQA) Department of Employer.  
LABORATORY AND FIELD TESTING 
The field laboratory for QA activities shall be established and installed with the 
adequate facilities to meet the requirement of envisaged day to day tests during 
execution of the work. Temperature and humidity controls shall be available wherever 
necessary during testing of samples. The contractor shall furnish a comprehensive list 
of testing equipment/ instrument required to meet the planned/scheduled tests for the 
execution of works for EIC acceptance/ approval. The contractor shall mobilize the 
requisite laboratory equipment and QA manpower in well advance prior to the planned 
test activity. 
The tests which cannot be carried out/do not have facilities for testing in the field laboratory 
shall be done at Employer acceptable third-party testing laboratory. 
 
All equipment and instruments in the field shall be calibrated before the commencement 
of tests and then at regular intervals, as per the manufacturer's recommendation and as 
directed by the EIC. The calibration certificates shall specify the fitness of the 
equipment and instruments within the limit of tolerance for use. Contractor shall arrange 
for calibration of equipment and instruments by NABL or such accrediting agency 
complying with ISO/IEC-17025 accreditation and the calibration reports shall be 
submitted to EIC for their review and acceptance. 
The QA activities (include all works, activities, equipment, instrument, personnel, 
material etc. whatsoever associated to comply with sampling, testing and quality 
assurance requirements) in all respects as specified in the technical specifications/ 
drawings / data sheets / quality plans / relevant standard codes / contract documents 
shall be carried out at no extra cost to the Employer. 
The contractor shall carry out testing in accordance with the latest relevant IS/standards 
/codes and in line with the requirements of the technical specifications / quality plans. 
Where no specific testing procedure is mentioned, the tests shall be carried out as per 
the best prevalent engineering practices and to the directions of the EIC. 
 
Bid Doc. No.:  
TECHNICAL 
SPECIFICATIONS 
SECTION VI, PART-B 
Sub-Section- 
 
 
Page 1 of 4 
 

 
	Quality Assurance for Civil Works 	 
3.0 
a) 
 
4.0 
a) 
 
b) 
FIELD QUALITY PLAN  
Well before the start of the work, the contractor shall prepare and submit the Field 
Quality Plans (FQP) and obtain approval of Employer. This document shall detail out for 
all the works, equipment, services, quality practices and procedures etc. in line with the 
requirement of the technical specifications to be followed by the contractor at site. This 
FQP shall cover for all the items / activities required as per the contract / schedule of 
items, right from material procurement to completion of the work at site.  
PURCHASE AND SERVICE 
To facilitate advance planning of material testing/ approval of bought out items (BOI), 
well before the start of activity as per L-2 network, representative samples shall be 
procured by the contractor from approved sub-vendors and submitted to the EIC for his 
approval before bulk procurement. In case of manufacturers test certificate (MTC) is 
submitted for acceptance, it shall be clearly traceable and correlated with the 
consignment received at site. MTC of all bought out items (BOI) shall essentially contain 
all the test parameters / characteristics specified in the technical specifications / 
standards / codes. In case the manufacturer's test certificate does not mention these 
details, sample from each lot shall be tested at the Employer acceptable third-party lab. 
Approval of material / sample by the Employer shall not relieve the contractor of his 
responsibility, for their conformance to the specification, as well as the requisite 
performance and quality of material.  
Structural steel (plates and rolled sections i.e. channels, beams & angles) conforming to 
IS 2062 and Reinforcement steel conforming to IS 1786 supply if in the scope of the 
contractor shall be procured directly from Primary Steel Producers (Refer NOTE below). 
Any procurement route, other than direct procurement from primary steel producer, 
shall require prior approval of NTPC. Currently, Primary Steel Producers acceptable are 
as below: 
  
1.	SAIL 
2.	JSW Steel Ltd 
3.	Jindal Steel & Power 
4.	Tata Steel Ltd. (for Reinforcement steel/TMT bars, Flat products) 
5.	RINL (for long products/Rolled sections and Reinforcement steel/TMT bars) 
6.	ArcelorMittal Nippon Steel India Ltd. (for Flat products/ Steel Plates) 
7.	ESL Steel Ltd. (for Reinforcement steel/TMT bars) and 
8.	JSW Ispat Special Products Ltd. (for long products/Rolled sections and Reinforcement 
steel/TMT bars).  
 
Subsequently, if any new Primary Steel Producer/s are proposed during execution of 
contract, the same may be considered for acceptance subject to meeting the following 
qualifying requirements: 
v	The proposed supplier should be a Primary Steel Producer, having a minimum 
production capacity of one million tons per annum (MTPA). 
v	The proposed supplier should be a regular manufacturer of Steel Plates and / or Rolled 
Sections and / or Reinforcement Steel for the last two years as on date of submission 
of proposal. 
v	The proposed supplier should also be a registered licensee with Bureau of Indian 
Standards for BIS:1786/2062 at the time of submission of proposal. 
 
NOTE: The "Primary Steel Producer" shall mean Steel Producer of any capacity, 
irrespective of process route, starting their operations from iron making using iron 
ore, virgin or processed, with necessary refining facilities and rolling/processing 
 
Bid Doc. No.:  
TECHNICAL 
SPECIFICATIONS 
SECTION VI, PART-B 
Sub-Section- 
 
 
Page 2 of 4 

 
	Quality Assurance for Civil Works 	 
 
 
 
facilities, at a single location or else in multiple locations provided that the entire 
gamut of iron and steel production, from iron making to finished steel production, is 
owned by the same company or its subsidiary company(ies). Provided that the iron 
making capacity is sufficiently matching the steel making capacity. Further, 
downstream units should use material from the upstream units of the same 
company or its subsidiaries. 
 
i.	In case of non-availability of certain steel section/s i.e. Angles (smaller than 
100x100x10 mm), MS flats, rounds, square bars and chequered plate, conforming 
to IS:2062, from above acceptable primary steel producers the Main contractor 
may source these sections directly from SAIL approved Conversion/Wet Leasing 
agent subject to the conditions given below: 
1.	Main Contractor to ensure continuity of BIS license of the manufacturer for the 
sections being manufactured for Employer supply.  
2.	Billets shall be procured from Employer approved Main Steel Producers. Proper 
records for traceability from raw material to final product shall be maintained.  
3.	Testing of one sample per 40 MT for each type of section/size or part thereof shall 
be carried out as per IS:2062 on finished product for physical and chemical 
properties. The sampling and testing for physical and chemical tests on finished 
product at Conversion/Wet Leasing agent shall be mandatorily witnessed by main 
contractor. All such reports along with requisite BIS license(s), SAIL approval, 
MTCs etc. shall be presented during final inspection by NTPC. 
4.	Each lot of delivery of finished product shall be accompanied with corelatable 
Manufacturer's Test Certificate (MTC). MTC of finished sections shall be correlated 
with original MTC for Billets received from Main Steel Producer. 
5.	The material shall bear the identification mark of re-roller embossing on the rolled 
sections.  
6.	Employer will have access to carry out the surveillance checks for in-process 
stage. 
7.	In case of any defects are seen in the material at any stage, Main Contractor will 
replace the material without any cost implication to Employer. 
ii.	In case of non-availability of certain size/s of steel tubes conforming to IS:1161 
and Hollow (square and rectangular) steel sections conforming to IS: 4923 from 
above acceptable primary steel producers, the same may be sourced from BIS 
approved sources having valid BIS license subject to the conditions given below: 
1.	Main Contractor to ensure continuity of BIS license of the manufacturer for the 
sections being manufactured for Employer supply.  
2.	Raw materials shall be procured from Employer approved Main Steel Producers.  
3.	Testing of samples of steel tubes and hollow sections from each lot shall be carried 
out as per IS: 1161 & IS: 4923 respectively on finished product.  
4.	Each lot of delivery of finished product shall be accompanied with corelatable 
Manufacturer's Test Certificate (MTC). 
5.	Employer will have access to carry out the surveillance checks for in-process 
stage. 
6.	In case of any defects are seen in the material, Main Contractor will replace the 
material without any cost implication to Employer. 
 
Bid Doc. No.:  
TECHNICAL 
SPECIFICATIONS 
SECTION VI, PART-B 
Sub-Section- 
 
 
Page 3 of 4 

 
	Quality Assurance for Civil Works 	 
 
c) 
 
d) 
 
 
 
 
For Module Mounting Structure, the structural steel (other than those specified at 'b' 
above) may be procured from main contractor approved sources having valid BIS 
license, subject to condition that they otherwise meet the requirement of technical 
specification.  
For transmission line tower/Switchyard structures, for steel conforming to IS:2062, 
the sub vendor may use own rolling facility's re-rolled sections, only if valid 
POWERGRID re-roller approval is available. All the requirements as per clause 'b) i)' 
above shall be applicable.  
The specific methodology to be followed for above procurement through 
conversion route/BIS approved sources/Re-roller route shall be subject to 
approval by Employer in advance. 
 
Bid Doc. No.:  
TECHNICAL 
SPECIFICATIONS 
SECTION VI, PART-B 
Sub-Section- 
 
 
Page 4 of 4 


 
 
 
 
 


 
  
 
 
 
 
 
 
                              
PART-B 
F - GENERAL TECHNICAL 
REQUIREMENTS 
 
 
 
 
 
 
  
 
PART-B 
F-1 GENERAL TECHNICAL REQUIREMENTS 
1.0 INTRODUCTION 
This part covers technical requirements which will form an integral part of the Contract. 
The following provisions shall supplement all the detailed technical requirements brought 
out in the Technical Specifications and the Technical Data Sheets. 
2.0 BRAND NAME 
Whenever a material or article is specified or described by the name of a particular brand, 
manufacturer or vendor, the specific item mentioned shall be understood to be indicative of 
the function and quality desired, and not restrictive; other manufacturer's products may be 
considered provided sufficient information is furnished to enable the Employer to 
determine that the products proposed are equivalent to those named. 
3.0 BASE OFFER & ALTERNATE PROPOSALS 
The Bidder's proposal shall be based upon the use of equipment and material complying 
fully with the requirements specified herein.  It is recognized that the Contractor may have 
standardized on the use of certain components, materials, processes or procedures different 
than those specified herein.  Alternate proposals offering similar equipment based on the 
manufacturer's standard practice may also be considered, provided the base offer is in line 
with technical specifications and such proposals meet the specified design standards and 
performance requirement and are acceptable to the Employer. Sufficient amount of 
information for justifying such proposals shall be furnished to Employer along with the bid 
to enable the Employer to determine the acceptability of these proposals. 
4.0 COMPLETENESS OF FACILITIES 
a)	Bidders may note that this is a contract inclusive of the scope as indicated elsewhere in 
the specification.  Each of the plant shall be engineered and designed in accordance with 
the specification requirement.  All engineering and associated services are required to 
ensure that a completely engineered plant is provided. 
b)	All equipment furnished by the Contractor shall be complete in every respect, with all 
mountings, fittings, fixtures and standard accessories normally provided with such 
equipment and/or those needed for erection, completion and safe operation & 
maintenance of the equipment and for the safety of the operating personnel, as required 
by applicable codes, though they may not have been specifically detailed in the respective 
specifications, unless included in the list of exclusions. 
All similar standard components/ parts of similar standard equipment provided, shall be 
interchangeable with one another. 
5.0 Codes & Standards 
5.1 In addition to the codes and standards specifically mentioned in the relevant technical 
specifications for the equipment / plant / system, all equipment parts, systems and works 
covered under this specification shall comply with all currently applicable statutory 
regulations and safety codes of the Republic of India as well as of the locality where they 
will be installed, including the following: 
a)	Bureau of Indian Standards (BIS) 
b)	Indian electricity act 
c)	Indian electricity rules 
d)	Indian Explosives Act 
e)	Indian Factories Act and State Factories Act 
f)	Indian Boiler Regulations (IBR) 
g)	Regulations of the Central Pollution Control Board, India 
h)	Regulations of the Ministry of Environment & Forest (MoEF),Government of India 
i)	Pollution Control Regulations of Department of Environment, Government of India 
j)	State Pollution Control Board. 
k)	Rules for Electrical installation by Tariff Advisory Committee (TAC). 
l)	Any other statutory codes / standards / regulations, as may be applicable. 
5.2 Unless covered otherwise by Indian codes & standards and in case nothing to the contrary is 
specifically mentioned elsewhere in the specifications, the latest editions (as applicable as 
on date of bid opening), of the codes and standards given below shall also apply: 
a)	Japanese Industrial Standards (JIS) 
b)	American National Standards  Institute (ANSI) 
c)	American Society of Testing and Materials (ASTM) 
d)	American Society of Mechanical Engineers (ASME) 
e)	American Petroleum Institute (API) 
f)	Standards of the Hydraulic Institute, U.S.A. 
g)	International Organization for Standardization (ISO) 
h)	Tubular Exchanger Manufacturer's Association (TEMA) 
i)	American Welding Society (AWS) 
j)	National Electrical Manufacturers Association (NEMA) 
k)	National Fire Protection Association (NFPA) 
l)	International Electro-Technical Commission (IEC) 
m)	Expansion Joint Manufacturers Association (EJMA) 
n)	Heat Exchange Institute (HEI) 
5.3	Other International/ National standards such as DIN, VDI, BS, GOST etc. shall also be 
accepted for only material codes and manufacturing standards, subject to the Employer's 
approval, for which the Bidder shall furnish, alongwith the offer, adequate information to 
justify that these standards are equivalent or superior to the standards mentioned above. In 
all such cases the Bidder shall furnish specifically the variations and deviations from the 
standards mentioned elsewhere in the specification together with the complete word to 
word translation of the standard that is normally not published in English. 
5.4	As regards highly standardized  equipment National /International standards such as JIS, 
DIN, VDI, ISO, SEL, SEW,  VDE, IEC & VGB shall also be considered as far as 
applicable for Design, Manufacturing and Testing of the  respective equipment. In 
addition, these standards shall be referred for the design of machine foundations, 
wherever specifically mentioned in the specifications. However, for those of the above 
equipment not covered by these National / International standards, established and proven 
standards of manufacturers shall also be considered. 
5.5	In the event of any conflict between the codes and standards referred to in the above 
clauses and the requirement of this specification, the requirement of Technical 
Specification shall govern. 
5.6	Two (2) English language copies of all-national and international codes and/or standards 
which are not available with NTPC REL and same is used in the design of the plant, 
equipment, civil and structural works shall be provided by the Contractor to the Employer 
within two calendar months from the date of the Notification of Award. 
5.7	In case of any change in codes, standards & regulations between the date of bid opening 
and the date when vendors proceed with fabrication, the Employer shall have the option 
to incorporate the changed requirements or to retain the original standard. It shall be the 
responsibility of the Contractor to bring to the notice of the Employer such changes and 
advise Employer of the resulting effect. 
6.0 EQUIPMENT FUNCTIONAL GUARANTEE 
a)	The functional guarantees of the equipment under the scope of the Contract is given 
elsewhere in the technical specification. These guarantees shall supplement the general 
functional guarantee provisions covered under General Conditions of Contract. 
b)	Liquidated damages for shortfall in meeting functional guarantee(s) during the 
performance guarantee tests shall be assessed and recovered from the Contractor as 
specified elsewhere in this specification. 
7.0 DESIGN OF FACILITIES/ MAINTENANCE & AVAILABILITY CONSIDERATIONS 
a)	Design of Facilities 
All the design procedures, systems and components proposed shall have already been 
adequately developed and shall have demonstrated good reliability under similar conditions 
elsewhere. 
The Contractor shall be responsible for the selection and design of appropriate equipment to 
provide the best co-ordinated performance of the entire system. The basic requirements are 
detailed out in various clauses of the Technical Specifications. The design of various 
components, assemblies and subassemblies shall be done so that it facilitates easy field 
assembly and dismantling. All the rotating components shall be so selected that the natural 
frequency of the complete unit is not critical or close to the operating range of the unit. 
b)	Maintenance and Availability Considerations 
Equipment/facilities offered shall be designed for high availability, low maintenance and 
ease of maintenance. The Bidder shall specifically state the design features incorporated to 
achieve high degree of reliability/ availability and ease of maintenance. The Bidder shall 
also furnish details of availability records in the reference plants stated in his experience 
list. 
c)	Bidder shall state in his offer the various maintenance intervals, spare parts and man-hour 
requirement during such operation. The intervals for each type of maintenance namely 
the minor and major overhauls shall be specified in terms of fired hours, clearly defining 
the spare parts and man-hour requirement for each stage. 
Lifting devices i.e. hoists and chain pulley jacks, etc. shall be provided by the contractor for 
handling of any equipment or any of its part having weight in excess of 500 kgs during 
erection and maintenance activities. 
Lifting devices like lifting tackles, slings, etc. to be connected to hook of the hoist / crane 
shall be provided by the contractor for lifting the equipment and accessories covered under 
the specification. 
8.0 DOCUMENTS, DATA AND DRAWINGS TO BE FURNISHED BY CONTRACTOR 
a)	Bidders may note that this is a contract inclusive of the scope as indicated elsewhere in 
the specification. Each of the plant and equipment shall be fully integrated, engineered 
and designed to perform in accordance with the technical specification. All engineering 
and technical services required ensuring a completely engineered plant shall be provided 
in respect of mechanical, electrical, control & instrumentation, civil & structural works as 
per the scope. 
b)	The Contractor shall furnish engineering data/drgs. for entire equipment covered under 
this specification in accordance with the schedule of information as specified in 
Technical Specification and Data sheets.. This documentation shall include but not be 
limited to the following : 
a) INSTRUCTION MANUALS 
The Contractor shall submit to the Employer, draft Instruction Manuals for all the 
equipment covered under the Contract by the end of one year from the date of his 
acceptance of the Letter of Award. The Instruction manuals shall contain full details 
required for erection, commissioning, operation and maintenance of each equipment. The 
manual shall be specifically compiled for this project. After finalization and approval of the 
Employer the Instruction Manuals shall be submitted. The Contract shall not be considered 
to be completed for purposes of taking over until the final  Instructions manuals have been 
supplied to the Employer. The Instruction Manuals shall comprise of the following. 
(a) Erection & Commissioning Manuals/Checklists 
The erection & Commissioning Manuals/Checklists shall be submitted at least three (3) 
months prior to the commencement of erection activities of particular equipment/system. 
The erection manual should contain the following as a minimum. 
a)	Erection strategy. 
b)	Sequence of erection. 
c)	Erection instructions. 
d)	Critical checks and permissible deviation/tolerances. 
e)	List of tool, tackles, heavy equipment like cranes, dozers, etc. 
f)	Bill of Materials  
g)	Procedure for erection. 
h)	General safety procedures to followed during erection/installation. 
i)	Procedure for initial checking after erection. 
j)	Procedure for testing and acceptance norms. 
k)	Procedure / Check list for pre-commissioning activities. 
l)	Procedure / Check list  for commissioning of the system. 
m)	Safety precautions to be followed in electrical supply distribution during erection 
(b) Operation & Maintenance Manuals 
i.	The operating and maintenance instructions together with drawings (other than shop 
drawings) of the equipment, as completed, shall be in sufficient detail to enable the 
Employer to operate, maintain, dismantle, reassemble and adjust all parts of the 
equipment. They shall give a step by step procedure for all operations likely to be 
carried out during  the life of the plant / equipment including, operation, maintenance, 
dismantling and repair including periodical activities such as chemical cleaning of the 
generator.  Each manual shall also include a complete set of drawings together with 
performance/rating curves of the equipment and test certificates wherever applicable. 
The contract shall not be considered to be completed for purposes for taking over until 
these manuals have been supplied to the Employer. 
ii.	If after the commissioning and initial operation of the plant, the  manuals require any 
modification / additions / changes, the same shall be incorporated and the updated final 
instruction manuals shall be submitted to the Employer for records. 
iii.	A separate section of the manual shall be for each size/ type of equipment and shall 
contain a detailed description of construction and operation, together with all relevant 
pamphlets and drawings. 
iv.	The manuals shall include the following : 
 
a.	List of spare parts along with their drawing and catalogues  and procedure for ordering 
spares. 
b.	Lubrication Schedule including charts showing lubrication checking, testing and 
replacement procedure to be carried daily, weekly, monthly & at longer intervals to 
ensure trouble free operation. 
c.	Where applicable, fault location charts shall be included to facilitate finding the cause 
of mal-operation or break down.  
v.	Detailed specifications for all the consumables including lubricant oils, greases, chemicals etc. 
system/equipment/assembly/sub-assembly - wise required for the complete plant.   
vi.	On completion of erection, a complete list of bearings / equipment giving their location, and 
identification marks etc. shall also be furnished to the Employer indicating lubrication method 
for each type/category of bearing. 
b) Project Completion Report 
The Contractor shall submit a Project Completion Report at the time of handing over the 
plant. After final acceptance of individual equipment /system by the Employer, the 
Contractor will update all original drawings and documents for the equipment/ system to 
"as built" conditions and submit.  
c) ENGINEERING INFORMATION SUBMISSION SCHEDULE 
Prior to the award of Contract, a Detailed Engineering Information Submission Schedule 
shall be tied up with the Employer. For this, the bidder shall furnish a detailed list of 
engineering information alongwith the proposed submission schedule. This list would be a 
comprehensive one including all engineering data / drawings / information for all bought 
out items and manufactured items. The information shall be categorised into the following 
parts. 
a)	Information that shall be submitted for the approval of the Employer before proceeding 
further, and 
b)	Information that would be submitted for Employer's information only. 
The Engineering Information Schedule shall be updated month-wise. 
The schedule should allow adequate time for proper review and incorporation of changes/ 
modifications, if any, to meet the contract without affecting the equipment delivery 
schedule and overall project schedule. The early submission of drawings and data is as 
important as the manufacture and delivery of equipment and hardware and this shall be duly 
considered while determining the overall performance and progress. 
d) ENGINEERING PROGRESS AND EXCEPTION REPORT 
Report giving the status of each engineering information including 
(a)	A list of drawings/engineering information which remains unapproved for more than 
four (4) weeks after the date of first submission 
(b)	Drawings which were not submitted as per agreed schedule. 
The draft format for this report shall be furnished to the Employer within four (4) weeks of 
the award of the contract, which shall then be discussed and finalised with the Employer. 
e) TECHNICAL CO-ORDINATION MEETING 
•	The Contractor shall organize and attend at least one monthly progress Meetings with 
the Employer/Employer's representatives during the period of Contract at mutually 
agreed venues for review of progress & resolving technical clarifications, if any. The 
Contractor shall attend such meetings at his own cost and fully co-operate with such 
persons and agencies involved during the discussions.  
•	The Contractor shall ensure availability of the concerned experts / consultants/ 
personnel who are empowered to take necessary decisions during these meetings. The 
Contractor shall be equipped with necessary tools and facilities so that, if required, the 
drawings/documents can be resubmitted after incorporating necessary changes and 
approved during the meeting itself. 
•	The Contractor shall furnish monthly progress report to the Employer detailing out the 
progress achieved on all erection activities as compared to the schedules. This shall be 
supplemented by printed colour photographs and video in VCD/DVD indicating 
various stages of erection and the progress of the work done at Site.  The report shall 
also indicate the reasons for the variance between the scheduled and actual progress and 
the action proposed for corrective measures, wherever necessary. 
f) DESIGN IMPROVEMENTS 
The Employer or the Contractor may propose changes in the specification of the equipment 
or quality thereof and if the parties agree upon any such changes the specification shall be 
modified accordingly. 
If any such agreed upon change is such that it affects the price and schedule of completion, 
the parties shall agree in writing as to the extent of any changing the price and/or schedule 
of completion before the Contractor proceeds with the change.  Following such agreement, 
the provision thereof, shall be deemed to have been amended accordingly. 
g) EQUIPMENT BASES 
A cast  iron  or  welded steel base plate shall be provided  for all rotating equipment which 
is to be installed on a concrete base, unless otherwise specifically agreed  to by the 
Employer.  Each base plate which support the unit and its drive assembly, shall be of a neat 
design with pads for anchoring the units, shall have a raised lip all around, and shall have 
threaded drain connections. 
h) PROTECTIVE GUARDS 
Suitable guards shall be provided for protection of personnel on all exposed rotating and/or 
moving machine parts.  All such guards shall be designed for easy installation and removal 
for maintenance purpose. 
i) LUBRICANTS, SERVO FLUIDS AND CHEMICALS 
The Bidder's scope includes all the first fill and one year's topping, requirements of 
consumables such as oils, lubricants including grease, servo fluids, gases and essential 
chemicals etc. Consumption of all these consumables during the initial operation and final 
filling after the initial operation shall also be included in the scope of the Bidder.   
As far as possible lubricants marketed by reputed companies shall be used. The variety of 
lubricants shall be kept to a minimum possible. 
Detailed specifications for the lubricating oil, grease, gases, servo fluids, control fluids, 
chemicals etc. required for the complete plant covered herein shall be furnished. On 
completion of erection, a complete list of bearings/ equipment giving their location and 
identification marks shall be furnished to the Employer alongwith lubrication requirements. 
 Lubrication 
Equipment shall be lubricated by systems designed for continuous operation. Lubricant 
level indicators shall be furnished and marked to indicate proper levels under both standstill 
and operating conditions. 
j) Material of Construction 
All materials used for the construction of the equipment shall be new and shall be in 
accordance with the requirements of this specification.  Materials utilized for various 
components shall be those which have established themselves for use in such applications.                                                                                   
k) RATING PLATES, NAME PLATES & LABELS 
Each main and auxiliary item of plant including instruments shall have permanently 
attached to it in a conspicuous position, a rating plate of noncorrosive material upon which 
shall be engraved manufacturer's name, equipment, type or serial number together with 
details of the ratings, service conditions under which the item of plant in question has been 
designed to operate, and such diagram plates as may be required by the Employer. 
Such nameplates or labels shall be of white non-hygroscopic material with engraved black 
lettering or alternately, in the case of indoor circuit breakers, starters, etc. of transparent 
plastic material with suitably coloured lettering engraved on the back. The name plates shall 
be suitably fixed on both front and rear sides.  
Hanger/ support numbers shall be marked on all pipe supports, anchors, hangers, snubbers 
and restraint assemblies. Each constant and variable spring support shall also have stamped 
upon it the designed hot and cold load which it is intended to support. Suitable scale shall 
also be provided to indicate load on support/hanger. 
Nameplates shall be as per best practices of the industry  
All such plates, instruction plates, etc. shall be bilingual with Hindi inscription first, 
followed by English. Alternatively, two separate plates one with Hindi and the other with 
English inscriptions may be provided. 
All segregated phases of conductors or bus ducts, indoor or outdoor, shall be  provided with 
coloured phase plates to clearly  identify the phase of the system 
l) TOOLS AND TACKLES 
The Contractor shall supply with the equipment one complete set of all special tools and 
tackles and other instruments required for the erection, assembly, disassembly and proper 
maintenance of the plant and equipment and systems (including software).  These special 
tools will also include special material handling equipment, jigs and fixtures for 
maintenance and calibration / readjustment, checking and measurement aids etc.  A list of 
such tools and tackles shall be submitted by the Bidder alongwith the offer. 
The price of each tool / tackle shall be deemed to have been included in the total bid price. 
These tools and tackles shall be separately packed and sent to site. The Contractor shall also 
ensure that these tools and tackles are not used by him during erection, commissioning and 
initial operation.  For this period the Contractor should bring his own tools and tackles.  All 
the tools and tackles shall be of reputed make acceptable to the Employer. 
m) Welding 
If the manufacturer has special requirements relating to the welding procedures for welds at 
the terminals of the equipment to be per formed by others the requirements shall be 
submitted to the Employer in advance of commencement of erection work. 
n) COLOUR CODE FOR ALL EQUIPMENTS/ PIPINGS/ PIPE SERVICES 
All equipment/ piping/ pipe services are to be painted by the Contractor in accordance with 
Employer's standard colour coding scheme, which will be furnished to the Contractor 
during detailed engineering stage. 
o) PROTECTION AND PRESERVATIVE SHOP COATING 
Protection 
All coated surfaces shall be protected against abrasion, impact, discoloration and any other 
damages.  All exposed threaded portions shall be suitably protected with either metallic or a 
nonmetallic protection device.  All ends of all valves and pipings and conduit equipment 
connections shall be properly sealed with suitable devices to protect them from damage.  
The parts which are likely to get rusted, due to exposure to weather, should also be properly 
treated and protected in a suitable manner. All primers/paints/coatings shall take into 
account the hot humid, corrosive & alkaline, subsoil or overground environment as the case 
may be. 
Preservative Shop Coating 
All exposed metallic surfaces subject to corrosion shall be protected by shop application of 
suitable coatings.  All surfaces which will not be easily accessible after the shop assembly, 
shall be treated beforehand and protected for the life of the equipment.  All surfaces shall be 
thoroughly cleaned of all mill scales, oxides and other coatings and prepared in the shop.  
The surfaces that are to be finishpainted after installation or require corrosion protection 
until installation, shall be shop painted with at least two coats of primer. 
Transformers and other electrical equipment if included shall be shop finished with one or 
more coats of primer and two coats of high grade resistance enamel. The finished colors 
shall be as per manufacturer's standards, to be selected and specified by the Employer at a 
later date. 
Shop primer for all steel surfaces which will be exposed to operating temperature below 95 
degrees Celsius shall be selected by the Contractor after obtaining specific approval of the 
Employer regarding the quality of primer proposed to be applied.  Special high temperature 
primer shall be used on surfaces exposed to temperature higher than 95 degrees Celsius and 
such primer shall also be subject to the approval of the Employer. 
All other steel surfaces which are not to be painted shall be coated with suitable rust 
preventive compound subject to the approval of the Employer. 
All piping shall be cleaned after shop assembly by shot blasting or other means approved by 
the Employer.  Lube oil piping or carbon steel shall be pickled. 
Painting for Civil structures shall be done as per relevant part of technical specification 
9.0 QUALITY ASSURANCE PROGRAMME 
a)	The Contractor shall adopt suitable quality assurance programme to ensure that the 
equipment and services under the scope of contract whether manufactured or performed 
within the Contractor's works or at his sub-contractor's premises or at the Employer's 
site or at any other place of work are in accordance with the specifications. Such 
programmes shall be outlined by the Contractor and shall be finally accepted by the 
Employer/authorised representative after discussions before the award of the contract.  
The QA programme shall be generally in line with IS/ISO-9001.A quality assurance 
programme of the contractor shall generally cover the following: 
b)	(a)  His organisation structure for the management and implementation of  the proposed 
quality assurance programme 
(b)	Quality System Manual 
(c)	Design Control System 
(d)	Documentation and Data Control System 	 
(e)	Qualification data for bidder's key personnel. 
(f)	The procedure for purchase of materials, parts, components and selection of sub-
contractor's services including vendor analysis, source inspection, incoming raw-
material inspection, verification of materials purchased etc. 
(g)	System for shop manufacturing and site erection controls including process, fabrication 
and assembly.      
 	 
(h)	Control of non-conforming items and system for corrective actions and resolution of 
deviations. 
(i)	Inspection and test procedure both for manufacture and field activities. 
(j)	Control of calibration and testing of measuring testing equipment. 
(k)	System for Quality Audits. 
(l)	System for identification and appraisal of inspection status. 
(m)	System for authorising release of manufactured product to the Employer. 
(n)	System for handling, storage and delivery. 
(o)	System for maintenance of records, and 
(p)	Quality plans for manufacturing and field activities detailing out the specific quality 
control procedure adopted for controlling the quality characteristics relevant to each 
item of equipment/component. 
c) GENERAL REQUIREMENTS - QUALITY ASSURANCE 
a)	All materials, components and equipment covered under this specification shall be 
procured, manufactured, erected, commissioned and tested at all the stages, as per a 
comprehensive Quality Assurance Programme. An indicative programme of 
inspection/tests to be carried out by the contractor for some of the major items is given 
in the respective technical specification. This is, however, not intended to form a 
comprehensive programme as it is the contractor's responsibility to draw up and 
implement such programme duly approved by the Employer. The detailed Quality Plans 
for manufacturing and field activities shall be drawn up by the Bidder and will be 
submitted to Employer for approval. Schedule of finalisation of such quality plans will 
be finalised before award on enclosed format No. QS- 01-QAI-P01/F3. If bidder wishes 
to appoint a TPIA for inspection on his behalf, same shall be intimated during 
finalisation of Quality plans. Such agency and their representative's credential would be 
reviewed and approved by NTPC REL as per applicable procedures.  
b)	Manufacturing Quality Plan will detail out for all the components and equipment, 
various tests/inspection, to be carried out as per the requirements of this specification 
and standards mentioned therein and quality practices and procedures followed by 
Contractor's/ Subcontractor's/ sub-supplier's Quality Control Organisation, the relevant 
reference documents and standards, acceptance norms, inspection documents raised 
etc., during all stages of materials procurement, manufacture, assembly and final 
testing/performance testing.  The Quality Plan shall be submitted on electronic media 
e.g. floppy or E-mail in addition to hard copy, for review and approval. After approval 
the same shall be submitted in compiled form on CD-ROM.  
c)	Field Quality Plans will detail out for all the equipment, the quality practices and 
procedures etc. to be followed by the Contractor's "Site Quality Control Organisation", 
during various stages of site activities starting from receipt of materials/equipment at 
site. 
d)	The Bidder shall also furnish copies of the reference documents/plant 
standards/acceptance norms/tests and inspection procedure etc., as referred in Quality 
Plans along with Quality Plans.  These Quality Plans and reference 
documents/standards etc. will be subject to Employer's approval without which 
manufacturer shall not proceed.  These approved documents shall form a part of the 
contract.  In these approved Quality Plans, Employer shall identify customer hold 
points (CHP), i.e. test/checks which shall be carried out in presence of the Employer's 
Project Manager or his authorised representative along with Contractor's QA 
representative or an NTPC REL approved TPIA on behalf of Contractor and beyond 
which the work will not proceed without consent of Employer in writing.  All 
deviations to this specification, approved quality plans and applicable standards must be 
documented and referred to Employer along with technical justification for approval 
and dispositioning. 
e)	No material shall be dispatched from the manufacturer's works before the same is 
accepted, subsequent to predispatch final inspection in presence of Contractor's QA 
representative or an NTPC REL approved TPIA on behalf of Contractor, including 
verification of records of all previous tests/inspections by Employer's Project 
Manager/Authorised representative and duly authorised for dispatch by issuance of 
Material Despatch Clearance Certificate (MDCC). 
f)	All material used for equipment manufacture including casting and forging etc. shall be 
of tested quality as per relevant codes/standards.  Details of results of the tests 
conducted to determine the mechanical properties; chemical analysis and details of heat 
treatment procedure recommended and actually followed shall be recorded on 
certificates and time temperature chart.  Tests shall be carried out as per applicable 
material standards and/or agreed details. 
g)	The contractor shall submit to the Employer Field Welding Schedule for field welding 
activities in the enclosed format No.: QS-01-CQA-W11/F1.  The field welding schedule 
shall be submitted to the Employer along with all supporting documents, like welding 
procedures, heat treatment procedures, NDT procedures etc. at least ninety days before 
schedule start of erection work at site. 
h)	All welding and brazing shall be carried out as per procedure drawn and qualified in 
accordance with requirements of ASME Section IX/BS-4870 or other International 
equivalent standard acceptable to the Employer. 
All welding/brazing procedures shall be submitted to the Employer or its authorised 
representative for approval prior to carrying out the welding/brazing. 
a)	All brazers, welders and welding operators employed on any part of the contract either 
in Contractor's/sub-contractor's works or at site or elsewhere shall be qualified as per 
ASME Section-IX or BS-4871 or other equivalent International Standards acceptable to 
the Employer. 
b)	Welding procedure qualification & Welder qualification test results shall be furnished 
to the Employer for approval.  However, where required by the Employer, tests shall be 
conducted in presence of 
Employer/authorised representative. 
c)	For all pressure parts and high pressure piping welding, the latest applicable 
requirements of the IBR (Indian Boiler Regulations) shall also be essentially complied 
with.  Similarly, any other statutory requirements for the equipment/systems shall also 
be complied with. On all back-gauged welds MPI/LPI shall be carried before seal 
welding.  
d)	Unless otherwise proven and specifically agreed with the Employer, welding of 
dissimilar materials and high alloy materials shall be carried out at shop only. 
e)	No welding shall be carried out on cast iron components for repair. 
f)	All the heat treatment results shall be recorded on time temperature charts and verified 
with recommended regimes. 
g)	All non-destructive examination shall be performed in accordance with written 
procedures as per International Standards, The NDT operator shall be qualified as per 
SNT-TC-IA (of the American Society of nondestructive examination).  NDT shall be 
recorded in a report, which includes details of methods and equipment used, 
result/evaluation, job data and identification of personnel employed and details of co-
relation of the test report with the job. 
All plates of thickness above 40mm & all bar stock/Forging above 40mm dia shall be 
ultrasonically tested. For pressure parts, plate of thickness equal to or above 25mm shall be 
ultrasonically tested.    
a)	The Contractor shall list out all major items/ equipment/ components to be 
manufactured in house as well as procured from sub-contractors (BOI). All the sub-
contractor proposed by the Contractor for procurement of major bought out items 
including castings, forging, semi-finished and finished components/equipment etc., list 
of which shall be drawn up by the Contractor and finalised with the Employer, shall be 
subject to Employer's approval on enclosed format No. QS-01QAI-P-01/F3. The 
contractor's proposal shall include vendor's facilities established at the respective 
works, the process capability, process stabilization, QC systems followed, experience 
list, etc. along with his own technical evaluation for identified sub-contractors enclosed 
and shall be submitted to the Employer for approval within the period agreed at the time 
of pre-awards discussion and identified in "DR" category prior to any procurement.  
Such vendor approval shall not relieve the contractor from any obligation, duty or 
responsibility under the contract. 
b)	For components/equipment procured by the contractors for the purpose of the contract, 
after obtaining the written approval of the Employer, the contractor's purchase 
specifications and inquiries shall call for quality plans to be submitted by the suppliers.  
The quality plans called for from the sub-contractor shall set out, during the various 
stages of manufacture and installation, the quality practices and procedures followed by 
the vendor's quality control organisation, the relevant reference documents/standards 
used, acceptance level, inspection of documentation raised, etc.  Such quality plans of 
the successful vendors shall be finalised with the Employer and such approved Quality 
Plans shall form a part of the purchase order/contract between the Contractor and sub-
contractor. With in three weeks of the release of the purchase orders /contracts for such 
bought out items /components, a copy of the same without price details but together 
with the detailed purchase specifications, quality plans and delivery conditions shall be 
furnished to the Employer on the monthly basis by the Contractor along with a report of 
the Purchase Order placed so far for the contract. ** 
c)	Employer reserves the right to carry out quality audit and quality surveillance of the systems 
and procedures of the Contractor's or their sub-contractor's quality management and control 
activities.  The contractor shall provide all necessary assistance to enable the Employer carry out 
such audit and surveillance. 
d)	The contractor shall carry out an inspection and testing programme during manufacture 
in his work and that of his sub-contractor's and at site to ensure the mechanical 
accuracy of components, compliance with drawings, conformance to functional and 
performance requirements, identity and acceptability of all materials parts and 
equipment.  Contractor shall carry out all tests/inspection required to establish that the 
items/equipment conform to requirements of the specification and the relevant 
codes/standards specified in the specification, in addition to carrying out tests as per the 
approved quality plan. 
e)	Quality audit/surveillance/approval of the results of the tests and inspection will not, 
however, prejudice the right of the Employer to reject the equipment if it does not 
comply with the specification when erected or does not give complete satisfaction in 
service and the above shall in no way limit the liabilities and responsibilities of the 
Contractor in ensuring complete conformance of the materials/equipment supplied to 
relevant specification, standard, data sheets, drawings, etc. 
f)	For all spares and replacement items, the quality requirements as agreed for the main 
equipment supply shall be applicable. 
g)	Repair/rectification procedures to be adopted to make the job acceptable shall be 
subject to the approval of the Employer/ authorised representative. 
Environmental Stress Screening 
a) Environmental stress screening test process / procedure for eliminating infant mortile 
components for DDCMIS / PLC based system & for other systems having substantial 
electronics components (as determined by employer) like Electronic transmitter, CCTV 
components, PA systems etc. shall be necessarily furnished for any sub vendors 
proposed for vendor assessment and approval for this contract. For other approved sub 
vendors of above mentioned systems, contractor shall furnish the test procedure for 
eliminating infant mortile components in case, if it is asked for by the employer before 
these items are offered for inspection / dispatched to site.  
Software Reliability / Quality Certification 
a) Certification from OEM's authorized signatory that software offered with DDCMIS, 
PLC, CCTV, PA, Pyrometer, CEMS, AAQMS, EQMS, BHMS etc. declaring that the 
all the offered software(s) had gone through the established software quality test and 
offered software is not of β-version and offered software is also free from all known 
bugs as on date of approval of systems documents by NTPC REL as a part of quality 
documentation review and approval process during detail engineering.   
 
NTPC REL follows a well defined sub-contractor's/sub-vendor assessment and approval 
process, the broad contours of which are also defined at NTPC website 
www.ntpctender.com alongwith a FAQ which answers most of the queries on the subject.   
 
An indicative list of sub-vendors which has been accepted by NTPC REL in the past for 
Corporate Awarded similar packages based on the respective Technical Specifications are 
enclosed in the tender specification for reference purpose only. The purpose of this list is to 
provide general guidance to the prospective Bidders / Main Contractors for this package 
only. Further, this list is indicative in nature and may undergo revision for future packages 
based on the performance feedback received from NTPC REL sites / other agencies about 
the supplier / sub vendors / supplied material. However, it is not the intention to limit the 
subvendor to only such names appearing in the above list and Main contractor is free to 
propose additional sub-vendors in his bid offer which will be subject to NTPC REL sub-
vendor assessment system upon receipt of requisite details in a time bound mutually agreed 
schedule. . Moreover listed suppliers may or may not be able to supply the material as per 
current Tech Specifications for the present package. Bidder is required to enquire before 
finalizing the suppliers / sub vendors for the present contract to meet provisions of the 
current Tech Specs.  
 
Standard Manufacturing Quality Plan (SQP)/Indicative Manufacturing Quality Plan(IQP)/ 
Standard Field Quality Plan (SFQP)/ Indicative Field Quality Plan(IFQP) are enclosed for 
the major items, which can be used as a reference purpose for item under consideration.  
 
The contractor's proposal shall include vendor's facilities established at the respective 
works, the process capability, process stabilization, QC systems followed, experience list, 
etc. along with his own technical evaluation for identified subcontractors and shall be 
submitted to the Employer for approval within a time bound schedule drawn during detailed 
engineering process. Such sub-vendor proposed in his bid offer shall be deemed to be 
identified in DR category and upon final acceptance by NTPC REL in writing, contractor 
can place order on such accepted sub-vendor only.  
 
Monthly progress reports on sub-contractor detail submission / approval shall be furnished 
as per Engineering Co-ordination Procedure. Such vendor approval shall not relieve the 
contractor from any obligation, duty or responsibility under the contract. Sub-vendor whose 
details are not submitted within the agreed cutoff date, shall be deemed to be withdrawn by 
the contractor.  
d) QA DOCUMENTATION PACKAGE 
 	 The Contractor shall be required to submit the QA Documentation in two    	hard 
copies and two CD ROMs, as identified in respective quality plan with   	tick mark. 
b) Each QA Documentation shall have a project specific Cover Sheet bearing name & 
identification number of equipment and including an index of its contents with page 
control on each document. 
The QA Documentation file shall be progressively completed by the Supplier's sub- 
supplier to allow regular reviews by all parties during the manufacturing. 
The final quality document will be compiled and issued at the final assembly place of 
equipment before dispatch. However CD-Rom may be issued not later than three weeks. 
 
 Typical contents of QA Documentation is as below:- a) Quality  
Plan 
b)	Material mill test reports on components as specified by the specification and approved 
Quality Plans. 
c)	Manufacturer / works test reports/results for testing required as per applicable codes 
and standard referred in the specification and approved Quality Plans. 
d)	Non-destructive examination results /reports including radiography interpretation 
reports. Sketches/drawings used for indicating the method of traceability of the 
radiographs to the location on the equipment. 
e)	Heat Treatment Certificate/Record (Time- temperature Chart) 
f)	All the accepted Non-conformance Reports (Major/Minor) / deviation, including 
complete technical details / repair procedure). 
g)	CHP / Inspection reports duly signed by the Inspector of the Employer and Contractor 
for the agreed Customer Hold Points. 
h)	Certificate of Conformance (COC) wherever applicable. 
i)	MDCC 
	Similarly, the contractor shall be required to submit two sets (two hard copies and two 
CD ROMs), containing QA Documentation pertaining to field activities as per 
Approved Field Quality Plans and other agreed manuals/ procedures, prior to 
commissioning of individual system. 
	Before dispatch / commissioning of any equipment, the Supplier shall make sure that 
the corresponding quality document or in the case of protracted phased deliveries, the 
applicable section of the quality document file is completed.  The supplier will then 
notify the Inspector regarding the readiness of the quality document (or applicable 
section) for review. 
(a)	If the result of the review carried out by the Inspector is satisfactory, the Inspector shall 
stamp the quality document (or applicable section) for release. 
(b)	If the quality document is unsatisfactory, the Supplier shall endeavor to correct the 
incompleteness, thus allowing to finalize the quality document (or applicable section) 
by time compatible with the requirements as per contract documents.  When it is done, 
the quality document (or  applicable section) is stamped by the Inspector. 
(c)	If a decision is made dispatch, whereas all outstanding actions cannot be readily cleared 
for the release of the quality document by that time. The supplier shall immediately, 
upon shipment of the equipment, send a copy of the quality document Review Status 
signed by the Supplier Representative to the Inspector and notify of the committed date 
for the completion of all outstanding actions & submission. The Inspector shall stamp 
the quality document for applicable section when it is effectively completed. The 
submission of QA documentation package shall not be later than 3 weeks after the 
dispatch of equipment. 
 	 
e) Project Manager's Supervision 
To eliminate delays and avoid disputes and litigation, it is agreed between the parties to the 
Contract that all matters and questions shall be referred to the Project Manager and without 
prejudice to the provisions of 'Arbitration' clause in Section GCC of Vol.I, the Contractor 
shall proceed to comply with the Project Manager's decision. 
 The work shall be performed under the supervision of the Project Manager.  The scope 
of the duties of the Project Manager pursuant to the Contract, will include but not be 
limited to the following: 
(a)	Interpretation of all the terms and conditions of these documents and specifications: 
(b)	Review and interpretation of all the Contractor's drawing, engineering data, etc: 
(c)	Witness or his authorised representative to witness tests and trials either at the 
manufacturer's works or at site, or at any place where work is performed under the 
contract : 
(d)	Inspect, accept or reject any equipment, material and work under the contract : 
(e)	Issue certificate of acceptance and/or progressive payment and final payment 
certificates 
(f)	Review and suggest modifications and improvement in completion schedules from time 
to time, and 
(g)	Supervise Quality Assurance Programme implementation at all stages of the works. 
f) INSPECTION, TESTING AND INSPECTION CERTIFICATES 
	The word 'Inspector' shall mean the Project Manager and/or his authorised 
representative and/or an outside inspection agency acting on behalf of the Employer to 
inspect and examine the materials and workmanship of the works during its 
manufacture or erection. 
	The Project Manager or his duly authorised representative and/or an outside inspection 
agency acting on behalf of the Employer shall have access at all reasonable times to 
inspect and examine the materials and workmanship of the works during its 
manufacture or erection and if part of the works is being manufactured or assembled on 
other premises or works, the Contractor shall obtain for the Project Manager and for his 
duly authorised representative permission to inspect as if the works were manufactured 
or assembled on the Contractor's own premises or works. 
	The Contractor shall give the Project Manager/Inspector fifteen (15) days written notice 
of any material being ready for testing.  Such tests shall be to the Contractor's account 
except for the expenses of the Inspector's.  The Project Manager/Inspector, unless the 
witnessing of the tests is virtually waived and confirmed in writing, will attend such 
tests within fifteen (15) days of the date on which the equipment is noticed as being 
ready for test/inspection failing which the contractor may proceed with test which shall 
be deemed to have been made in the inspector's presence and he shall forthwith 
forward to the inspector duly certified copies of test reports in two (2) copies. 
	The Project Manager or Inspector shall within fifteen (15) days from the date of 
inspection as defined herein give notice in writing to the Contractor, or any objection to 
any drawings and all or any equipment and workmanship which is in his opinion not in 
accordance with the contract.  The Contractor shall give due consideration to such 
objections and shall either make modifications that may be necessary to meet the said 
objections or shall inform in writing to the Project Manager/Inspector giving reasons 
therein, that no modifications are necessary to comply with the contract. 
	When the factory tests have been completed at the Contractor's or subcontractor's 
works, the Project Manager /Inspector shall issue a certificate to this effect fifteen (15) 
days after completion of tests but if the tests are not witnessed by the Project Manager 
/Inspectors, the certificate shall be issued within fifteen (15) days of the receipt of the 
Contractor's test certificate by the Project Manager /Inspector. Project Manager 
/Inspector to issue such a certificate shall not prevent the Contractor from proceeding 
with the works.  The completion of these tests or the issue of the certificates shall not 
bind the Employer to accept the equipment should it, on further tests after erection be 
found not to comply with the contract. 
	In all cases where the contract provides for tests whether at the premises or works of the 
Contractor or any sub-contractor, the Contractor, except where otherwise specified shall 
provide free of charge such items as labour, material, electricity, fuel, water, stores, 
apparatus and instruments as may be reasonably demanded by the Project Manager 
/Inspector or his authorised representatives to carry out effectively such tests on the 
equipment in accordance with the Contractor and shall give facilities to the Project 
Manager/Inspector or to his authorised representative to accomplish testing. 
	The inspection by Project Manager / Inspector and issue of Inspection 
Certificate thereon shall in no way limit the liabilities and responsibilities of the Contractor 
in respect of the agreed Quality Assurance Programme forming a part of the contract. 
	To facilitate advance planning of inspection in addition to giving inspection notice  as 
specified at clause no 9.05.03- of this chapter, the Contractor shall furnish quarterly 
inspection programme indicating schedule dates of inspection at Customer Hold Point 
and final inspection stages. Updated quarterly inspection plans will be made for each 
three consecutive months and shall be furnished before beginning of each calendar 
month. 
	All inspection, measuring and test equipment used by contractor shall be calibrated 
periodically depending on its use and criticality of the test/measurement to be done.   
The Contractor shall maintain all the relevant records of periodic calibration and 
instrument identification, and shall produce the same for inspection by NTPC REL. 
Wherever asked specifically, the contractor shall re-calibrate the measuring/test 
equipment in the presence of Project Manager / Inspector. 
g) ASSOCIATED DOCUMENT FOR QUALITY ASSURANCE PROGRAMME: 
c)	List of items requiring quality plan and sub supplier approval. Format No.:QS-01-QAI-
P-01/F3-R0. 
d)	Manufacturing Quality Plan Format No.: QS-01-QAI-P-09/F1-R1  
e)	Field Quality Plan Format No.: QS-01-QAI-P-09/F2-R1. 
10.0 PRE-COMMISSIONING AND COMMISSIONING FACILITIES 
The Contractor upon completion of installation of equipments and systems, shall conduct 
pre-commissioning and commissioning activities, to make the equipment/systems ready for 
safe, reliable and efficient operation on sustained basis.  During commissioning the 
Contractor shall carry out system checking and reliability trials on various parts of the 
facilities. All pre-
commissioning/commissioning activities considered essential for such readiness of the 
equipment/systems including those mutually agreed and included in the Contractor's 
quality assurance programme as well as those indicated in clauses elsewhere in the 
technical specifications shall be performed by the contractor. 
The pre-commissioning and commissioning activities of the equipment/systems furnished 
and installed by the contractor shall be the responsibility of the Contractor.  The Contractor 
shall provide, in addition, temporary instrumentation and other measuring devices,  test 
instruments, calibrating devices etc. and labour required for successful performance of 
these operations.  If it is anticipated that the above test may prolong for a long time, the 
Contractor's workmen required for the above test shall always be present at site during such 
operations. 
h) All erection & commissioning checks shall be as per manufacturer's manual on mutually agreed terms 
(a)	As soon as the facilities or part thereof has been completed operationally and 
structurally and before start-up, each item of the equipment and systems forming part of 
facilities shall be thoroughly cleaned and then inspected jointly by the Employer and 
the Contractor for correctness of and completeness of facility or part thereof and 
acceptability for initial precommissioning tests, commissioning and start-up at Site. The 
list of precommissioning tests to be performed shall be as mutually agreed and included 
in the Contractor's quality assurance programme as well as those included  elsewhere in 
the Technical Specifications. 
(b)	The Contractor's pre-commissioning/ commissioning/start-up engineers, specially 
identified as far as possible, shall be responsible for carrying out all the pre-
commissioning tests at Site. On completion of inspection, checking and after the pre-
commissioning tests are satisfactorily over, the commissioning of the complete facilities 
shall be commenced during which period the complete facilities, equipments shall be 
operated integral with sub-systems and supporting equipment as a complete plant. 
(c)	The time consumed in the inspection and checking of the units shall be considered as a 
part of the erection and installation period. 
(d)	The check outs during the pre - commissioning period should be programmed to follow 
the construction completion schedule. Each equipment/system, as it is completed in 
construction and turned over for commissioning (start-up), should be checked out and 
cleaned. The checking and inspection of individual systems should then follow a 
prescribed commissioning documentation [SCL (Standard Check List) / TS (Testing 
Schedule) / CS (Commissioning Schedule)] to be furnished by the 
manufacturer/supplier. 
(e)	The Contractor shall conduct vibration testing to determine the 'base line' of 
performance of all plant rotating equipment. These tests shall be conducted when the 
equipment is running at the base load, peak load as well as lowest sustained operating 
condition as far as practicable. 
 
 
11.0 SAFETY ASPECTS DURING CONSTRUCTION AND ERECTION 
In addition to the requirements given in Erection Conditions of Contract (ECC) the 
following shall also cover: 
(a)	Working platforms should be fenced and shall have means of access. 
(b)	Ladders in accordance with Employer's safety rules for construction and erection shall 
be used.  Rungs shall not be welded on columns.  All the stairs shall be provided with 
handrails immediately after its erection. 
12.0 PACKAGING AND TRANSPORTATION 
All the equipment shall be suitably protected, coated, covered or boxed and crated to 
prevent damage or deterioration during transit, handling and storage at Site till the time of 
erection. While packing all the materials, the limitation from the point of view of the sizes 
of railway wagons available in India should be taken account of. The Contractor shall be 
responsible for any loss or damage during transportation, handling and storage due to 
improper packing. The Employer's Inspector shall have right to insist for completion of 
works in shops before dispatch of materials for transportation. 
13.0 ELECTRICAL ENCLOSURE 
All electrical equipment and devices, including insulation, heating and ventilation devices 
shall be designed for ambient temperature and a maximum relative humidity as specified 
elsewhere in the specification. 
14.0 Instrumentation and Control 
All instrumentation and control systems/ equipment/ devices/ components, furnished under 
this contract shall be in accordance with the requirements stated herein, unless otherwise 
specified in the detailed specifications. 
a)	All instrument scales and charts shall be calibrated and printed in metric units and shall 
have linear graduation. The ranges shall be selected to have the normal reading at 75% of 
full scale. 
All scales and charts shall be calibrated and printed in Metric Units  
b)	All instruments and control devices provided on panels shall be of  miniaturized design, 
suitable for modular  flush  mounting on panels with front draw out facility and flexible 
plug-in connection at rear. 
c)	All electronic modules shall have gold plated connector fingers and further all input and 
output modules shall be short circuit proof. These shall also be tropicalised & 
components shall be of industrial grade or better. 
15.0 ELECTRICAL NOISE CONTROL 
The equipment furnished by the Contractor shall incorporate necessary techniques to 
eliminate measurement and control problems caused by electrical noise. Areas in 
Contractor's equipment which are vulnerable to electrical noise shall be hardened to 
eliminate possible problems. Any additional equipment, services required for effectively 
eliminating the noise problems shall be included in the proposal. The equipment shall be 
protected against ESD as per IEC-801- 2. Radio Frequency interference (RFI) and Electro 
Magnetic Interference (EMI) protection against hardware damage and control system mal-
operations/errors shall be provided for all systems. 
16.0 ELECTRONIC MODULE/COMPONENT DETAILS 
The Bidder shall have to furnish all technical details including circuit diagrams, 
specifications of components, etc., in respect of each and every electronic card/module as 
employed on the various solid state as well as microprocessor based systems and equipment 
including conventional instruments, peripherals etc. 
It is mandatory for the Bidder to identify clearly the custom built ICs used in the package. 
The Bidder shall also furnish the details of any equivalents of the same. 
Annexure-1 of GTR 
	S. N. 	Description   Of   Documents 	No 	of NO. OF CD-ROMs 
	Prints 	/Floppy  
(Sets) 
1.	Drawings  for Initial Submission (Either "FOR 8 1  Soft Copy  APPROVAL" or "FOR 
INFORMATION  (through 2 sets of 
Category) and re-submissions after review by 	Floppy or 1 no of NTPC 	REL 	(including 
	Data 	sheets/ 	CD-Rom or through Calculations, 	all 	Equipment/instrument 	E-Mail)  
schedule, BOM etc) 
2.	Final Approved Drawings (Cat-I & Cat - IV 3 	4 CD- Roms  
Approved) (As referred in Sl no: 1 above)  
3.	Documents / Drawings "AS BUILT " 	3 	4 CD- Roms 
4.	Type test reports (Intial) 	8 	1 	 	Soft 	Copy  
(through 2 sets of Floppy or 1 no of CD-Rom or through 


(Sets) 
E-Mail) 
	5 	Type test reports (Final)  	 1 	2 CD-Roms  
6.	Piping / Equipment Analysis (Transient) etc, 8 1  Soft Copy  Model study reports (Draft) 
Including the input/ (through 2 sets of output data etc. 	Floppy or 1 no of 
CD-Rom or through 
E-Mail) 
7.	Piping / Equipment Analysis (Transient) etc, 2 	4 CD-Roms 
Model study reports (Final Approved)  Including the input/ output 
data etc.  
	8 	Erection manual "Draft "  	4 sets 	1 CD ROMS 
8	Erection manual "Final "  	4 sets 	1 CD ROMS 
9	Operation & Maintenance manual "DRAFT" 	4 sets 	2 CD ROMS 
10	Operation & Maintenance manual "FINAL" 	4 sets 	4 CD ROMS 
11	Commissioning Procedure (If applicable)  	4 sets 	1 CD ROMS 
(DRAFT) 
	12. 	Commissioning Procedure (If applicable)  	4 sets 	1 CD ROMS 
(FINAL) 
	13 	Performance and Guarantee test Procedure 8 	1 	 	Soft 	Copy  
	(Draft) 	(through 2 sets of 
Floppy or 1 no of CD-Rom or through 
E-Mail) 
(Sets) 
	14. 	Performance and Guarantee test Procedure 8 	1  Soft Copy  ( 2 
	(Final) 	Floppy or 1 no of 
CD-Rom or through 
E-Mail) 
	16 	Progress Reports 	8 	3 FLOPPIES 
16	Project completion report 	3 Sets 	3CD ROMS 
17	QA programme including Organisation for 1 	1 CD-ROM 
implementation and QA system manual (with 
revision-servicing) 
18	Vendor details in respect of proposed vendors 1 1 CD -ROM including contractor's 
evaluation report. 
19	Manufacturing QPs, Field QPs, Field welding  	 
schedules and their reference documents like test procedures, WPS, 
POR etc. 
i)	For review/comment  	- 	3 	1 set of soft copy 
ii)	For final approval 	 	1 set floppies 	4 	1 CD ROM 
 
20	Welding Manual, Heat Treatment Manuals, 	 	 
Storage & preservation manuals  
	 	Draft 	4 sets 	 
	 	Final 	4 sets  	2 CD ROMS 
21	Monthly Vendor Approval /QP approval status 	2 sets 	1 FLOPPY 
22	QA Documentation 	Package 	for 	field 2 Sets 	2 CD ROMS 
	activities on equipment / systems at site 	 
(Sets) 
	 23         QA Documentation 	Package for field 	2 Sets 	2 CD ROMS 
	              activities on equipment / systems at site 	 
 


 
 
 
 
 
 
 
 
 
PART-B 
G - ERECTION CONDITIONS OF 
CONTRACT 
 
 
 
 
 
 
 
  
 
PART-B 
G-1 ERECTION CONDITIONS OF CONTRACT 
1.0 GENERAL 
The following provisions shall supplement the conditions already contained in the other 
parts of these specifications and documents and shall govern that portion of the work of this 
contract which is to be performed at site. The erection requirements and procedures not 
specified in these documents shall be in accordance with the recommendations of the 
equipment manufacturer, or as mutually agreed to between the Employer and the Contractor 
prior to commencement of erection work. 
The Contractor upon signing of the Contract shall, in addition to a Project Coordinator, 
nominate another responsible officer as his representative at Site suitably designated for the 
purpose of overall responsibility and co-ordination of the Works to be performed at Site. 
Such a person shall function from the Site office of the Contractor during the pendency of 
Contract. 
2.0 CODE REQUIREMENTS 
The erection requirements and procedures to be followed during the installation of the 
equipment shall be in accordance with the relevant Government of India Rules & Codes, 
accepted good practices in the industry and shall fulfill all statutory requirements. 
3.0 ELECTRICAL SAFETY REGULATIONS 
The contractor shall ensure that entire electrical installation work is executed by adopting 
applicable statutory safety regulations and best practices in the industry. The Contractor 
shall employ the necessary number of qualified, full time electricians to maintain his 
temporary electrical installation. 
4.0 INSPECTION AND TESTING INSPECTION CERTIFICATES 
The provisions of the clause entitled Inspection and Testing in the Technical Specification, 
shall also be applicable to the erection portion of the Works. The Employer shall have the 
right to re-inspect any equipment though previously inspected and approved by him at the 
Contractor's works, before and after the same are erected at Site. If by the above inspection, 
the Employer rejects any equipment, the Contractor shall make good for such rejections 
either by replacement or modification/ repairs as may be necessary to the satisfaction of the 
Employer. Such replacements will also include the replacements or reexecution of such of 
those works of other Contractors and/or agencies, which might have got damaged or 
affected by the replacements or re-work done to the Contractor's work. 
5.0 CONTRACTOR'S SITE OFFICE ESTABLISHMENT 
The Contractor shall establish an Office at the Site and keep posted an authorized 
representative for the purpose of the Contract.  Any written order or instruction of the 
Employer or his duly authorized representative shall be communicated to the said 
authorized resident representative of the Contractor and the same shall be deemed to have 
been communicated to the Contractor at his legal address. 
6.0 CONTRACTOR'S FIELD OPERATION 
The Contractor shall keep the Employer informed in advance regarding his field activity 
plans and schedules for carrying out each part of the works. Any review of such plan or 
schedule or method of work by the Employer shall not relieve the Contractor of any of his 
responsibilities towards the field activities.  Such reviews shall also not be considered as an 
assumption of any risk or liability by the Employer or any of his representatives and no 
claim of the Contractor will be entertained because of the failure or inefficiency of any such 
plan or schedule or method of work reviewed. The Contractor shall be solely responsible 
for the safety, adequacy and efficiency of plant and equipment and his erection methods. 
The Contractor shall have the complete responsibility for the conditions of the 
Work-Site including the safety of all persons employed by him or his SubContractor and all 
the properties under his custody during the performance of the work. This requirement shall 
apply continuously till the completion of the Contract and shall not be limited to normal 
working hours.  The construction review by the Employer is not intended to include review 
of Contractor's safety measures in, on or near the Work-Site, and their adequacy or 
otherwise. 
7.0 PROTECTION OF WORK 
The Contractor shall have total responsibility for protecting his works till it is finally taken 
over by the Employer. No claim will be entertained by the Employer or the representative 
of the Employer for any damage or loss to the Contractor's works and the Contractor shall 
be responsible for complete restoration of the damaged works to original conditions to 
comply with the specification and drawings. Should any such damage to the Contractor's 
Works occur because of any other agency/individual not being under his supervision or 
control, the Contractor shall make his claim directly with the party concerned.  The 
Contractor shall not cause any delay in the repair of such damaged Works because of any 
delay in the resolution of such disputes. The Contractor shall proceed to repair the Work 
immediately and no cause thereof will be assigned pending resolution of such disputes. 
8.0 FACILITIES TO BE PROVIDED BY THE CONTRACTOR 
8.1 Contractor's site office Establishment 
The Contractor shall establish a site office at the site and keep posted an authorized 
representative for the purpose of the contract, pursuant to GCC. 
8.2 Tools, tackles, and scaffoldings 
The Contractor shall provide all the construction equipment, tools, tackles, and scaffoldings 
required for pre-assembly, installation, testing, commissioning and conducting Guarantee 
tests of the equipment covered under the Contract. The Contractor shall arrange machinery 
& equipment such as Dozer, Hydra, Cranes, Trailer, etc. wherever required for the purpose 
of fabrication, erection, and commissioning. 
8.3 Testing Equipment and Facilities: 
The contractor shall provide the necessary testing equipment and facilities. 
8.4 Testing of construction material at the site: 
Contractor shall make arrangements for the testing of construction material at the site 
wherever required, under the scope of services of the contract. 
8.5 First-aid 
The Contractor shall provide necessary first-aid facilities for all his employees, 
representatives and workmen working at the Site. Enough number of Contractor's personnel 
shall be trained in administering first-aid. 
8.6 Water 
Contractor shall make all arrangements himself for the supply of construction water as well 
as potable water for labour and other personnel at the worksite/colony. 
9.0 FIRE PROTECTION 
The work procedures that are to be used during the erection shall be those which minimize 
fire hazards to the extent practicable. Combustible materials, combustible waste and rubbish 
shall be collected and removed from the Site regularly. Fuels, oils and volatile or flammable 
materials shall be stored away from the construction and equipment and materials storage 
areas in safe containers. Untreated canvas, paper, plastic or other flammable flexible 
materials shall not at all be used at Site for any other purpose unless otherwise specified. If 
any such materials are received with the equipment at the Site, the same shall be removed 
and replaced with acceptable material before moving into the construction or storage area. 
All materials used for storage or for handling of materials shall be of water proof and flame 
resistant type. All the other materials such as working drawings, plans etc. which are 
combustible but are essential for the works to be executed shall be protected against 
combustion resulting from welding sparks, cutting flames and other similar fire sources. 
All the Contractor's supervisory personnel and sufficient number of workers shall be trained 
for fire-fighting and shall be assigned specific fire protection duties. Enough of such trained 
personnel must be available at the Site during the entire period of the Contract. 
The Contractor shall provide suitable quantity & type fire protection equipment for the 
warehouses, office, temporary structures etc. 
10.0 SECURITY 
The Contractor shall have total responsibility for all equipment and materials in his custody 
stores, loose, semi-assembled and/or erected by him at Site. The Contractor shall make 
suitable security arrangements including employment of security personnel to ensure the 
protection of all materials, equipment and works from theft, fire, pilferage and any other 
damages and loss. 
11.0 PACKAGING AND TRANSPORTATION 
All the equipment shall be suitably protected, coated, covered or boxed and crated to 
prevent damage or deterioration during transit, handling and storage at Site till the time of 
erection. While packing all the materials, the limitation from the point of view of the sizes 
of railway wagons available in India should be taken account of. The Contractor shall be 
responsible for any loss or damage during transportation, handling, and storage due to 
improper packing. The Contractor shall ascertain the availability of Railway wagon sizes 
from the Indian Railways or any other agency concerned in India well before effecting 
dispatch of equipment. Before dispatch it shall be ensured that complete processing and 
manufacturing of the components is carried out at shop, only restricted by transport 
limitation, in order to ensure that site works like grinding, welding, cutting & preassembly 
to bare minimum. The Employer's Inspector shall have right to insist for completion of 
works in shops before dispatch of materials for transportation. 
12.0 CRATING 
All equipment and materials shall be suitably coated, wrapped, or covered and boxed or 
crated for moist humid tropical shipment and to prevent damage or deterioration during 
handling and storage at the site. 
Equipment shall be packed with suitable desiccants, sealed in water proof vapour-proof 
wrapping and packed in lumber of plywood enclosures, suitably braced, tied and skidded.  
Lumber enclosures shall be solid, not slatted. 
Desiccants shall be either silica gel or calcium sulphate, sufficiently ground to provide the 
required surface area and activated prior to placing in the packaging. Calcium sulphate 
desiccants shall be of a chemical nature to absorb moisture.  In any case, the desiccant shall 
not be of a type that will absorb enough moisture to go into solution.  Desiccants shall be 
packed in porous containers, strong enough to withstand handling encountered during 
normal shipment.  Enough desiccant shall be used for the volumes enclosed in wrapping. 
Packaging or shipping units shall be designed within the limitations of unloading facilities 
and the equipment which will be used for transport.  Complications involved with ocean 
shipment and the limitations of ports, railways and roads shall be considered.  It shall be the 
Contractor's responsibility to investigate these limitations and to provide suitable packaging 
to permit safe handling during transit and at the job site. 
Electrical equipment, control and instrumentation shall be protected against moisture and 
water damage.  All external gasket surfaces and flange faces, couplings, motor pump shafts, 
bearing and like items shall be thoroughly cleaned and coated with rust preventive 
compound as specified above and protected with suitable wood, metal or other substantial 
type covering to ensure their full protection. 
Equipment having antifriction or sleeve bearings shall be protected by weather tight 
enclosures. 
Coated surfaces shall be protected against impact, abrasion, discolouration and other 
damage. Surfaces which are damaged shall be repaired. 
All exposed threaded parts shall be greased and protected with metallic or other substantial 
type protectors.  All female threaded openings shall be closed with forged steel plugs.  All 
pipings, tubing, and conduit equipment and other equipment openings shall be sealed with 
metallic or other rough usage covers and tapped to seal the interior of the equipment piping, 
tubing, or conduit. 
Provisions shall be made to ensure that water does not enter any equipment during shipment 
or in storage at the plant site. 
Returnable containers and special shipping devices shall be returned by the manufacturer's 
field representative at the Contractor's expense. 
While packaging the material, care shall be taken for the limitation from the point of view 
of availability of railway wagon sizes in India. 
13.0 MATERIALS HANDLING AND STORAGE 
13.1 All the equipment furnished under the Contract and arriving at Site shall be promptly received, 
unloaded and transported and stored in the storage spaces by the Contractor. 
13.2 Contractor shall be solely responsible for any shortages or damage in transit, handling and / or 
in storage and erection of the equipment at Site. Any demurrage, wharfage and other such 
charges claimed by the transporters, railways etc. shall be to the account of the 
Contractor. 
13.3 The equipment stored shall be properly protected to prevent damage either to the equipment or 
to the floor where they are stored. The equipment from the store shall be moved to the 
actual location at the appropriate time to avoid damage of such equipment at Site. 
13.4 All electrical panels, controls gear, motors and such other devices shall be properly dried by 
heating before they are installed and energised. Motor bearings, slip rings, commutators 
and other exposed parts shall be protected against moisture ingress and corrosion during 
storage and periodically inspected. Heavy rotating parts in assembled conditions shall be 
periodically rotated to prevent corrosion due to prolonged storage. 
13.5 All the electrical equipment such as motors, etc. shall be periodically tested for insulation 
resistance from the date of receipt till the date of commissioning and a record of such 
measured insulation values maintained by the Contractor.  Such records shall be open for 
inspection by the Employer. 
13.6 The Contractor shall ensure that all the packing materials and protection devices used for the 
various equipment during transit and storage are removed before the equipment are 
installed. 
13.7 The consumables and other supplies likely to deteriorate due to storage must be thoroughly 
protected and stored in a suitable manner to prevent damage or deterioration in quality by 
storage. 
13.8 All the materials stored in the open or dusty location must be covered with suitable 
weatherproof and flameproof covering material wherever applicable. 
14.0 CONSTRUCTION MANAGEMENT 
Contractor shall be responsible for performance of his works in accordance with the 
specified construction schedule. If at any time, the Contractor is falling behind the schedule, 
he shall take necessary action to make good for such delays by increasing his work force or 
by working overtime or otherwise accelerate the progress of the work to comply with the 
schedule and shall communicate such actions in writing to the Employer, satisfying that his 
action will compensate for the delay. The Contractor shall not be allowed any extra 
compensation for such action. 
The Employer shall however not be responsible for provision of additional labour and/or 
materials or supply or any other services to the Contractor. 
15.0 FIELD OFFICE RECORDS 
The Contractor shall maintain at his Site Office up-to- date copies of all drawings, 
specifications and other Contract Documents and any other supplementary data complete 
with all the latest revisions thereto. The Contractor shall also maintain in addition the 
continuous record of all changes to the above Contract Documents, drawings, 
specifications, supplementary data, etc. effected at the field and on completion of his total 
assignment under the Contract shall incorporate all such changes on the drawings and other 
Engineering data to indicate as installed conditions of the equipment furnished and erected 
under the Contract. Such drawings and Engineering data shall be available for inspection & 
review to the Employer. 
16.0 PROTECTION OF PROPERTY AND CONTRACTOR'S LIABILITY 
16.1 The Contractor shall be responsible for any damage resulting from his operations. He shall also 
be responsible for protection of all persons including members of public and employees of 
the Employer and his own employees and all public and private property including 
structures, building, other plants and equipment and utilities either above or below the 
ground. 
16.2 The Contractor will ensure provision of necessary safety equipment such as barriers, sign - 
boards, warning lights and alarms, etc. to provide adequate protection to persons and 
property. 
17.0 PAINTING 
All exposed metal parts of  the  equipment  including  pipings, structure railings, etc. 
wherever applicable, after installation unless otherwise surface protected, shall be first 
painted in accordance with relevant codes & standards, after thoroughly cleaning all such 
parts of all dirt, rust, scales, greases, oils and other foreign materials by wire brushing, 
scraping or sand blasting.   
18.0 UNFAVOURABLE WORKING CONDITIONS 
The Contractor shall confine all his field operations to those works which can be performed 
without subjecting the equipment and materials to adverse effects during inclement weather 
conditions, like monsoon, storms, etc. and during other unfavourable construction 
conditions.  No field activities shall be performed by the Contractor under conditions which 
might adversely affect the quality and efficiency thereof, unless special precautions or 
measures are taken by the Contractor in a proper and satisfactory manner in the 
performance of such Works and with the concurrence of the Employer.  Such unfavourable 
construction conditions will in no way relieve the Contractor of his responsibility to 
perform the Works as per the schedule. 
19.0 PROTECTION OF MONUMENTS AND REFERENCE POINTS 
The Contractor shall ensure that any finds such as relic, antiquity, coins, fossils, etc. which 
he may come across during the course of performance of his Works either during 
excavation or elsewhere, are properly protected and handed over to the Employer.   
20.0 FOUNDATION DRESSING & GROUTING FOR EQUIPMENT/ EQUIPMENT 
BASES 
The surfaces of foundations shall be dressed to bring the top surface of the foundations to 
the required level, prior to placement of equipment/equipment bases on the foundations. 
All the equipment/ equipment bases shall be grouted and finished as per these specifications 
unless otherwise recommended by the equipment manufacturer. 
The concrete foundation surfaces shall be properly prepared by chipping, grinding as 
required to bring the top of such foundation to the required level, to provide the necessary 
roughness for bondage and to assure enough bearing strength. 
20.1 GROUT 
The grout shall be high strength grout having a minimum characteristic compressive 
strength of 60 N/mm2 at 28 days. The grout shall be chloride - free, cement based, free 
flowing, non-metallic grout. 
The Grout shall have good flowability even at very low water/ grout powder ratio.  
The Grout shall have characteristics of controlled expansion to be able to occupy its original 
volume to fill the voids and to compensate for shrinkage. Grout shall be of pre-mix variety 
so that only water needs to be added before use. 
The mixing of the Grout shall conform to the recommendations of the manufacturer of the 
Grout. 
20.2 PLACING OF GROUT 
After the base has been prepared, its alignment and level has been checked and approved 
and before actually placing the grout, a low dam shall be set around the base at a distance 
that will permit pouring and manipulation of the grout.  The height of such dam shall be at 
least 25mm above the bottom of the base.  Suitable size and number of chains shall be 
introduced under the base before placing the grout, so that such chains can be moved back 
& forth to push the grout into every part of the space under the base. 
The grout shall be poured either through grout holes if provided or shall be poured at one 
side or at two adjacent sides to make the grout move in a solid mass under the base and out 
in the opposite side.  Pouring shall be continued until the entire space below the base is 
thoroughly filled and the grout stands at least 25 mm higher all around than the bottom of 
the base.  Enough care should be taken to avoid any air or water pockets beneath the bases. 
In addition to the above, recommendations of Grout manufacturer shall also be followed. 
20.3 FINISHING OF THE EDGES OF THE GROUT 
The poured grout should be allowed to stand undisturbed until it is well set.  Immediately 
thereafter, the dam shall be removed and grout which extends beyond the edges of the 
structural or equipment base plates shall be cut off, flushed and removed.  The edges of the 
grout shall then be pointed and finished with 1:2 cement mortar pressed firmly to bond with 
the body of the grout and smoothened with a tool to present a smooth vertical surface. The 
work shall be done in a clean and scientific manner and the adjacent floor spaces, exposed 
edges of the foundations, and structural steel and equipment base plates shall be thoroughly 
cleaned of any spillage of the grout. 
21.0 SHAFT ALIGNMENTS 
All the shafts of rotating equipment shall be properly aligned to those of the matching 
equipment to as perfect accuracy as practicable.  The equipment shall be free from 
excessive vibration to avoid overheating of bearings or other conditions which may tend to 
shorten the life of the equipment.  The vibration level of rotating equipment measured at 
bearing housing shall conform to VDI 2056. All bearings, shafts and other rotating parts 
shall be thoroughly cleaned and suitably lubricated before starting. 
22.0 DOWELLING 
All the motors and other equipment shall be suitably doweled after alignment of shafts with 
tapered machined dowels as per the direction of the Employer. 
23.0 CABLING 
All cables shall be supported by conduits or cable tray run in air or in cable channels.  These 
shall be installed in exposed runs parallel or perpendicular to dominant surfaces with right 
angle turn made of symmetrical bends or fittings.  When cables are run on cable trays, they 
shall be clamped at a minimum intervals of 2000mm. 
Each cable, whether power or control, shall be provided with a metallic or plastic tag of an 
approved type, bearing a cable reference number indicated in the cable and conduit list 
(prepared by the Contractor), at every 5 meter run or part thereof and at both ends of the 
cable adjacent to the terminations.  Cable routing is to be done in such a way that cables are 
accessible for any maintenance and for easy identification. 
Sharp bending and kinking of cables shall be avoided.   Installation of other cables like high 
voltage, coaxial, screened, compensating, mineral insulated shall be in accordance with the 
cable manufacturer's recommendations.  Wherever cables cross roads and water, oil, 
sewage or gas lines, special care should be taken for the protection of the cables in 
designing the cable channels. 
In each cable run some extra length shall be kept at a suitable point to enable one or two 
straight through joints to be made, should the cable develop fault at a later date. 
Control cable terminations shall be made in accordance with wiring diagrams, using 
identifying codes subject to the Employer's approval.  Multicore control cable jackets shall 
be removed as required to train and terminate the conductors.  The cable jacket shall be left 
on the cable, as far as possible, to the point of the first conductor branch.  The insulated 
conductors from which the jacket is removed shall be neatly twined in bundles and 
terminated.  The bundles shall be firmly but not tightly tied utilizing plastic or nylon ties or 
specifically treated fungus protected cord made for this purpose.  Control cable conductor 
insulation shall be securely and evenly cut. 
The connectors for control cables shall be covered with a transparent insulating sleeve so as 
to prevent accidental contact with ground or adjacent terminals and shall preferably 
terminate in Elmex terminals and washers.  The insulating sleeve shall be fire resistant and 
shall be long enough to over pass the conductor insulation.  All control cables shall be 
fanned out and connection made to terminal blocks and test equipment for proper operation 
before cables are corded together. 
24.0 EQUIPMENT INSTALLATION 
A) GENERAL REQUIREMENTS 
The Contractor shall furnish all construction materials, tools and equipment and shall 
perform all work required for complete installation of all control and instrument equipment 
furnished under this specification. 
Contractor shall prepare detailed installation drawings for each equipment furnished under 
this specification.  Installation of all equipment/systems furnished by this specification shall 
be as per installation drawings. 
Erection procedures not specified herein shall be in accordance with the recommendations 
of the equipment manufacturers. The procedures shall be acceptable to the Employer. 
The Contractor shall coordinate his work with other suppliers where their instruments and 
devices are to be installed under specifications. 
B) INSTALLATION MATERIALS 
All materials required for installation, testing and commissioning of the equipment shall be 
furnished by the Contractor. 
 
C) REGULATORY REQUIREMENTS 
All installation procedures shall confirm with the accepted good engineering practice and 
with all applicable governmental laws, regulations and codes. 
D) CLEANING 
All equipment shall be cleaned of all sand, dirt and other foreign materials immediately 
after removal from storage and before the equipment is installed. 
E) INSTALLATION OF FIELD MOUNTED INSTRUMENTS/DEVICES AND NONFREE   
           Standing Equipment 
The installation drawings for all field mounted equipment/instrument/devices furnished 
under this specification shall meet the requirements of this specification, applicable codes 
and standards and recommendations of manufacturers of instruments/devices.  In addition 
to above relevant Portion as specified elsewhere in technical specification may be referred. 
Field mounted instruments and accessories shall be bracket or sub panel mounted on the 
nearest suitable firm steel work or masonry.  The brackets, stands, supports and other 
miscellaneous hardware required for mounting instruments and accessories such as receiver 
gauge, air set, valve manifold, purge-meter etc. shall be furnished and installed.  No field 
mounted instruments shall be installed such that it depends for support or rigidity on the 
impulse piping or on electrical connection to it. 
All free standing instrumentation cabinets and panels shall be located within the 
construction tolerances of +/- 3 mm of the location dimensions indicated on the plant 
arrangement drawings. 
Non-free standing local enclosures and cabinets shall be mounted in accessible locations on 
columns, walls, or stands. Bracket and stands shall be fabricated as required to install the 
local enclosures and cabinets in a workman like manner. Rough edges and welds on all 
fabricated supports shall be ground smooth.  The supports shall be finished with two coats 
of primer and two coats of paint as specified in this part. 
F) DEFECTS 
All defects in erection shall be corrected to the satisfaction of the Employer and the Project 
Manager.  The dismantling and reassembly of Contractor furnished equipment to remove 
defective parts, replace parts, or make adjustments shall be included as a part of the work 
under these specifications. 
The removal of control and instrument equipment in order to allow bench calibration, if 
required, and the re-installation of the said equipment after calibration shall also be included 
as a part of the work under these specifications. 
G) EQUIPMENT PROTECTION 
All equipment to be erected under these specifications shall be protected from damage of 
any kind from the time of contract award until commissioning of each unit. 
The equipment shall be protected during storage as described herein. 
Equipment shall be protected from weld spatter during construction. 
Suitable guards shall be provided for protection of personnel on all exposed rotating or 
moving machine parts.  All such guards with necessary spares and accessories shall be 
designed for easy removal and maintenance. 
Equipment having glass components such as gauges, or equipment having other easily 
breakable components, shall be protected during the construction period with plywood 
enclosures or other suitable means.  Broken, stolen, or lost components shall be replaced by 
the Contractor. 
Machine finished surfaces, polished surfaces, or other bare metal surfaces which are not to 
be painted, such as machinery shafts and couplings shall be provided temporary protection 
during storage and constructional periods by a coating of a suitable non- drying, oily type, 
rust preventive compound. 
25.0 DEVIATIONS DISPOSITIONING: 
Any deviation to the contract and employer approved documents shall be properly recorded 
in the format prescribed by NTPC REL.  All the deviations shall be bought to the 
knowledge of employer's representative for suitable dispositioning. 
26.0 STATUTORY REQUIREMENTS 
In addition to the local laws and regulations, the Contractor shall also comply with the 
Minimum Wages Act and the Payment of Wages Act (both of the Government of India) and 
the rules made there under in respect of its labour and the labour of its sub-contractors 
currently employed on or connected with the contract. 
All registration and statutory inspection fees, if any, in respect of his work pursuant to this 
Contract shall be to the account of the Contractor. However, any registration, statutory 
inspection fees lawfully payable under the provisions of any statutory laws and its 
amendments from time to time during erection in respect of the plant equipment ultimately 
to be owned by the Employer, shall be to the account of the Employer. Should any such 
inspection or registration need to be re-arranged due to the fault of the Contractor or his 
Sub-Contractor, the additional fees for such inspection and/or registration shall be borne by 
the Contractor.  
27.0 EMPLOYMENT OF LABOUR 
In addition to all local laws and regulations pertaining to the employment of labour to be 
complied with by the Contractor pursuant to GCC, the Contractor will be expected to 
employ on the work only his regular skilled employees with experience of the particular 
work. No female labour shall be employed after darkness. No person below the age of 
eighteen years shall be employed. 
All travelling expenses including provisions of all necessary transport to and from Site, 
lodging allowances and other payments to the Contractor's employees shall be the sole 
responsibility of the Contractor. 
In case the Employer becomes liable to pay any wages or dues to the labour or any 
Government agency under any of the provisions of the Minimum Wages Act, Workmen 
Compensation Act, Contact Labour Regulation Abolition Act or any other law due to act of 
omission of the Contractor, the Employer may make such payments and shall recover the 
same from the Contractor's Bills. 
28.0 WORK & SAFETY REGULATIONS 
The Contractor shall ensure proper safety of all the workmen, materials, plant and 
equipment belonging to him or to Employer or to others, working at the Site. The 
Contractor shall also be responsible for provision of all safety notices and safety equipment 
required both by the relevant legislation and the Employer as he may deem necessary. 
Where it is necessary to provide and/or store petroleum products or petroleum mixtures and 
explosives, the contractor shall be responsible for carrying-out such provision and/or 
storage in accordance with the rules and regulations laid down in petroleum act 1934, 
explosives act, 1948, and petroleum and carbide of calcium manual published by the chief 
inspector of explosives of India. All such storage shall have prior approval of the employer. 
In case, any approvals are necessary from the chief inspector (explosives) or any statutory 
authorities, the contractor shall be responsible for obtaining the same. 
Where explosives are to be used, the same shall be used under the direct control and 
supervision of an expert, experienced, qualified and competent person strictly in accordance 
with the Code of Practices/Rules framed under Indian Explosives Act pertaining to 
handling, storage and use of explosives. 
All equipment used in construction and erection by Contractor shall meet 
Indian/International Standards and where such standards do not exist, the Contractor shall 
ensure these to be absolutely safe. All construction and erection equipment shall be strictly 
operated and maintained by the Contractor in accordance with statutory safety regulations. 
Periodical Examinations and all tests for all lifting/ hoisting equipment & tackles shall be 
carried-out in accordance with the relevant provisions of Factories Act 1948, Indian 
Electricity Act 1910 and associated Laws/Rules in force from time to time. 
The Contractor shall provide suitable safety equipment of prescribed standard to all 
employees and workmen according to the need, as may be directed by Employer who will 
also have right to examine these safety equipments to determine their suitability, reliability, 
acceptability and adaptability. 
(a)	Working platforms should be fenced and shall have means of     access. 
(b)	Ladders in accordance with stautory safety rules for        construction and erection shall 
be used. Rungs shall not be welded on columns. All the stairs shall be provided with 
handrails immediately after its erection. 
 
The Contractor shall provide safe working conditions to all workmen and employees at the 
Site including safe means of access, railings, stairs, ladders, scaffoldings etc. The 
scaffoldings shall be erected under the control and supervision of an experienced and 
competent person. For erection, good and standard quality of material only shall be used by 
the Contractor. 
1 
Fatal injury or accident. These are causing 
death applicable 
Rs. 1,00,000/- per person 
2 
Major injuries or accident 
Rs.  20,000/- per person for death/ causing 
25% or more injury to any permanent 
disablement to person workmen or employees 
whosoever 
The Contractor employing workmen whether temporary, casual, probationer, regular or 
permanent or on contract, shall employ at least one full time officer exclusively as Safety 
Steward to supervise safety aspects of the equipment and workmen, who will co- ordinate 
with the Employer's Safety Officer.  In case of work being carried out through sub-
Contractors, the Sub-Contractor's workmen/employees will also be considered as the 
Contractor's employees/workmen for the above purpose 
In case any accident occurs during the construction/ erection or other associated activities 
undertaken by the Contractor thereby causing any minor or major or fatal injury to his 
employees due to any reason, whatsoever, it shall be the responsibility of the Contractor to 
promptly inform the same to the Employer and also to all the authorities envisaged under 
the applicable laws. 
28.1	The Contractor shall follow and comply with relevant provisions of applicable laws 
pertaining to the safety of workmen, employees plant and equipment as may be prescribed 
from time to time without any demur, protest or contest or reservation.  
28.2	If the Contractor does not take all safety precautions and/or fails to comply with the 
Safety Rules as prescribed by the Employer or under the applicable law for the safety of 
the equipment and plant and for the safety of personnel and the Contractor does not 
prevent hazardous conditions which cause injury to his own employees or employees of 
other Contractors, or the Employer's employees or  any other person who are at Site or 
adjacent thereto, the Contractor shall be responsible for payment of compensation to 
Employer as per the following schedule:- 
 
Permanent disablement shall have same meaning as indicated in Workmen's Compensation 
Act.  The compensation mentioned above shall be in addition to the compensation payable 
to the workmen/employees under the relevant provisions of the Workmen's Compensation 
Act and rules framed thereunder or any other applicable laws as applicable from time to 
time.  In case the Employer is made to pay such Compensation then the Contractor is liable 
to reimburse the Employer such amount in addition to the compensation indicated above. 
28.3	If the Contractor observes all the Safety Rules and Codes, Statutory Laws and Rules 
during the currency of Contract awarded by the Employer and no accident occurs then the 
Employer may consider the performance of the Contractor and award suitable 
"ACCIDENT FREE SAFETY MERITORIOUS AWARD" as per scheme as may be 
announced separately from time to time. 
29.0 INSURANCE 
In addition to the conditions covered under the Clause entitled "Insurance" in Section 
General Conditions of Contract (GCC), the following provisions will also apply to the 
portion of works to be done beyond the Contractor's own or his SubContractor's 
manufacturing Works and all statutory obligations shall be fulfilled. 
Workmen's Compensation Insurance 
This insurance shall protect the Contractor against all claims applicable under the 
Workmen's Compensation Act, 1948 (Government of India). This policy shall also cover 
the Contractor against claims for injury, disability disease or death of his or his Sub-
Contractor's employees, which for any reason are not covered under the Workmen's 
Compensation Act, 1948. The liabilities shall not be less than the following: 
Workmen's Compensation - As per Statutory Provisions Employee's Liability - As per 
Statutory Provisions 
Comprehensive Automobile Insurance 
This insurance shall be in such a form to protect the Contractor against all claims for 
injuries, disability, disease and death to members of public including the Employer's men 
and damage to the property of other arising from the use of motor vehicles during on or off 
the Site operations, irrespective of the Ownership of such vehicles. The liability covered 
shall be as herein indicated: 
	Fatal Injury 	 	: 	Rs.100,000 each person 
	 	 	: 	Rs.200,000 each occurrence 
	Property Damage 	    :      Rs.100,000 each occurrence 
Comprehensive General Liability Insurance 
The insurance shall protect the Contractor against all claims arising from injuries, 
disabilities, disease or death of members of public or damage to property of others, due to 
any act or omission on the part of the Contractor, his agents, his employees, his 
representatives and Sub-Contractors or from riots, strikes and civil commotion. This 
insurance shall also cover all the liabilities of the Contractor arising out of the Clause 
entitled "Defence of Suits" in Section General Conditions of Contract (GCC). 
The hazards to be covered will pertain to all the Works and areas where the Contractor, his 
Sub-Contractors, his agents and his employees have to perform work pursuant to the 
Contract. 
This part covers technical requirements which will form an integral part of the Contract. 
The following provisions shall supplement all the detailed technical requirements brought 
out in the Technical Specifications and the Technical Data Sheets. 


 
PLANT 	PART-B 	1
 H-1 MANDATORY SPARES 	 
PLANT 	H-1 	2








 - 1 - 
 - 1 - 

 - 1 - 


Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 
Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 




Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 
Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 

Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 


Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 





Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 
Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 

Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 


	Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 
	Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 

	Area Drainage Study for 4.75 GW Wind-Solar Hybrid Project at Rann of Kutch, Gujarat 	Page 1 
 	
 	
 
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 	
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 	
 	
 
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 	
 
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 	
 	
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 
 	
 
 
 
 
 
 
UNIQUE ENGINEERING SERVICES, GANDHIDHAM 	JOB NO: 230824-203/53/03   
	Page 	 of 102 






        TECHNICAL SPECIFICATIONS  


        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
 
1 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-2 
1 
 
 
        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 

1 
 
 
        TECHNICAL SPECIFICATIONS  


        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-2 
1 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-2 
1 
 
 
        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-2 
1 
 
 
        TECHNICAL SPECIFICATIONS  


        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 

1 
 
 
        TECHNICAL SPECIFICATIONS  


        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
        TECHNICAL SPECIFICATIONS  


        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 
        TECHNICAL SPECIFICATIONS  


EPC PACKAGE FOR DEVELOPMENT OF 3300 MWH 
BESS AT NTPC REL KHAVDA SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  NGEL-CS-5779-
004(BESS1)-9 
A-3 
1 
 
 






CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  

PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  

PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO:  
E-1 
PAGE 
 1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 
 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS 	 
 
 
TECHNICAL SPECIFICATION 
E-1 
PAGE 
 1 
 



















A 

 	 
 





A 

 	 
 






A 

 	 
 








 	 
 








 	 
 
 	 
 

 	 
 












 
 
PROJECT: Solar Project 
PACKAGE:  
Main supplier:  Contract 
No. :  
DOC NO 
 


REV. NO. 
 


DATE 
 
 


 
 
APPROVAL 
 
 
PROJECT: Solar Project 
PACKAGE:  
Main supplier:  Contract 
No. :  
DOC NO 
 


REV. NO. 
 


DATE 
 
 


 
 
APPROVAL 
Page 1 of 5 
Page 1 of 5 
 
 
PROJECT: Solar Project 
PACKAGE:  
Main supplier:  Contract 
No. :  
DOC NO 
 


REV. NO. 
 


DATE 
 
 


 
 
APPROVAL 
Page 1 of 5 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
F-1 
PAGE 
1 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
F-1 
PAGE 
1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 

PAGE 
1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
Annexure-1 of GTR 
	S. N. 	Description   Of   Documents 	No 	of NO. OF CD-ROMs 
	Prints 	/Floppy  
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
Annexure-1 of GTR 
	S. N. 	Description   Of   Documents 	No 	of NO. OF CD-ROMs 
	Prints 	/Floppy  
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
F-1 
PAGE 
1 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
F-1 
PAGE 
1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
Annexure-1 of GTR 
	S. N. 	Description   Of   Documents 	No 	of NO. OF CD-ROMs 
	Prints 	/Floppy  
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
F-1 
PAGE 
1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
G-1 
PAGE 
1 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 
G-1 
PAGE 
1 
 
CLAUSE NO. 
	        TECHNICAL SPECIFICATIONS  	 
 
EPC PACKAGE FOR DEVELOPMENT OF 
3300 MWH BESS AT NTPC REL KHAVDA 
SOLAR PLANT 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 

PAGE 
1 
 
CLAUSE NO. 
        TECHNICAL SPECIFICATIONS  
 
CLAUSE NO. 
        TECHNICAL SPECIFICATIONS  
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 

PAG
E 
 
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 

PAG
E 
 
 
CLAUSE NO. 
        TECHNICAL SPECIFICATIONS  
 
 
TECHNICAL SPECIFICATION 
BID DOC. NO: NGEL-CS-5779-
004(BESS1)-9 

PAG
E 
 
 
